<!DOCTYPE html><html lang="en" class="" style="scroll-padding:60px"><head><meta charSet="utf-8"/><meta name="viewport" content="width=device-width,initial-scale=1"/><link rel="preload" as="image" href="/hpbbook/build/logo-ee10b6b9c0f6e25619c2a73d305e490e.svg"/><link rel="preload" as="image" href="/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg"/><link rel="preload" as="image" href="/hpbbook/build/driving-pressures-2f21c908f892ab624a229c58b57b74d4.svg"/><title>D4 Ventilative cooling - Cookbook for High Performance Buildings</title><meta property="og:title" content="D4 Ventilative cooling - Cookbook for High Performance Buildings"/><meta name="generator" content="mystmd"/><meta name="keywords" content=""/><meta name="image" content="/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg"/><meta property="og:image" content="/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg"/><link rel="icon" href="/hpbbook/favicon.ico"/><link rel="modulepreload" href="/hpbbook/build/entry.client-NNNALS5X.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-UBXX7P26.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-KB7LMXDF.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-RAQ24GF6.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-LS4ALTVG.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-7FWBVTMU.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-7YIJOVKB.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-MCEKF3CD.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-BVQ4IR5U.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-EVF4GZYD.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-6LPWM5X2.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-WNVPCTL5.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-IZ3HLG6T.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-TBCV2LPN.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-SWBLOF4V.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-J56WUMNK.js"/><link rel="modulepreload" href="/hpbbook/build/root-C5CK33H3.js"/><link rel="modulepreload" href="/hpbbook/build/_shared/chunk-WGW5MSUV.js"/><link rel="modulepreload" href="/hpbbook/build/routes/$-6ALOT4PW.js"/><link rel="stylesheet" href="/hpbbook/build/_assets/app-XNK7MHNS.css"/><link rel="stylesheet" href="/hpbbook/build/_assets/thebe-core-VKVHG5VY.css"/><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/jupyter-matplotlib@0.11.3/css/mpl_widget.css"/><link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/4.7.0/css/font-awesome.css"/><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.15.2/dist/katex.min.css" integrity="sha384-MlJdn/WNKDGXveldHDdyRP1R4CTHr3FeuDNfhsLPYrq2t0UBkUdK2jyTnXPEK1NQ" crossorigin="anonymous"/><link rel="stylesheet" href="/hpbbook/myst-theme.css"/><script>
  const savedTheme = localStorage.getItem("myst:theme");
  const theme = window.matchMedia("(prefers-color-scheme: light)").matches ? 'light' : 'dark';
  const classes = document.documentElement.classList;
  const hasAnyTheme = classes.contains('light') || classes.contains('dark');
  if (!hasAnyTheme) classes.add(savedTheme ?? theme);
</script><script>(function(){var p=window.location.pathname;if(p.endsWith('/index.html'))window.location.replace((p.slice(0,-10)||'/')+window.location.search+window.location.hash);})();</script></head><body class="m-0 bg-myst-bg"><div class="myst-skip-to-article fixed top-1 left-1 h-[0px] w-[0px] focus-within:z-40 focus-within:h-auto focus-within:w-auto bg-myst-bg overflow-hidden focus-within:p-2 focus-within:ring-1" aria-label="skip to content options"><a href="#skip-to-frontmatter" class="myst-skip-to-link block px-2 py-1 text-myst-text underline">Skip to article frontmatter</a><a href="#skip-to-article" class="myst-skip-to-link block px-2 py-1 text-myst-text underline">Skip to article content</a></div><dialog id="myst-no-css" style="position:fixed;left:0px;top:0px;width:100%;height:100vh;font-size:4rem;padding:1rem;color:black;background:white"><strong>Site not loading correctly?</strong><p>This may be due to an incorrect <code>BASE_URL</code> configuration. See<!-- --> <a href="https://mystmd.org/guide/deployment#deploy-base-url">the MyST Documentation</a> <!-- -->for reference.</p><script>
    (() => {
            // Test for has-styling variable set by the MyST stylesheet
            const node = document.currentScript.parentNode;
            const hasCSS = window.getComputedStyle(node).getPropertyValue("--has-styling");
            if (hasCSS === ""){
                    node.showModal();
            }

    })()
</script></dialog><div class="myst-top-nav myst-bg-translucent backdrop-blur shadow dark:shadow-2xl p-3 md:px-8 sticky w-full top-0 z-30 min-h-[60px]"><nav class="myst-top-nav-bar flex items-center justify-between flex-nowrap max-w-[1440px] mx-auto"><div class="flex flex-row xl:min-w-[19.5rem] mr-2 sm:mr-7 justify-start items-center shrink-0"><div class="block xl:hidden"><button class="myst-top-nav-menu-button flex items-center justify-center border-myst-border-strong text-myst-text-secondary hover:text-myst-text w-10 h-10"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" width="1.5rem" height="1.5rem"><path fill-rule="evenodd" d="M3 6.75A.75.75 0 0 1 3.75 6h16.5a.75.75 0 0 1 0 1.5H3.75A.75.75 0 0 1 3 6.75ZM3 12a.75.75 0 0 1 .75-.75h16.5a.75.75 0 0 1 0 1.5H3.75A.75.75 0 0 1 3 12Zm0 5.25a.75.75 0 0 1 .75-.75h16.5a.75.75 0 0 1 0 1.5H3.75a.75.75 0 0 1-.75-.75Z" clip-rule="evenodd"></path></svg><span class="sr-only">Open Menu</span></button></div><a class="myst-home-link flex items-center ml-3 text-myst-text w-fit md:ml-5 xl:ml-7" href="/hpbbook/"><div class="myst-home-link-logo mr-3 flex items-center dark:rounded px-1"><img src="/hpbbook/build/logo-ee10b6b9c0f6e25619c2a73d305e490e.svg" class="h-9" alt="Cookbook for High Performance Buildings" height="2.25rem"/></div><span class="text-md sm:text-xl tracking-tight sm:mr-5">Cookbook for High Performance Buildings</span></a></div><div class="flex items-center flex-grow w-auto"><div class="flex-grow hidden text-md lg:block"></div><div class="flex-grow block"></div><button type="button" aria-haspopup="dialog" aria-expanded="false" data-state="closed" class="myst-search-bar flex items-center h-10 aspect-square sm:w-64 text-left text-myst-text-secondary border border-myst-border-strong rounded-lg bg-myst-bg-secondary dark:bg-myst-surface-hover myst-search-bar-disabled hover:ring-myst-focus-ring hover:border-myst-focus-ring"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="p-2.5 h-10 w-10 aspect-square"><path fill-rule="evenodd" d="M10.5 3.75a6.75 6.75 0 1 0 0 13.5 6.75 6.75 0 0 0 0-13.5ZM2.25 10.5a8.25 8.25 0 1 1 14.59 5.28l4.69 4.69a.75.75 0 1 1-1.06 1.06l-4.69-4.69A8.25 8.25 0 0 1 2.25 10.5Z" clip-rule="evenodd"></path></svg><span class="myst-search-text-placeholder hidden sm:block grow">Search</span><div aria-hidden="true" class="myst-search-shortcut items-center hidden mx-1 font-mono text-sm text-myst-text-secondary sm:flex gap-x-1"><kbd class="px-2 py-1 border border-myst-border-strong rounded-md shadow-[0px_2px_0px_0px_rgba(0,0,0,0.08)] dark:shadow-none hide-mac">CTRL</kbd><kbd class="px-2 py-1 border border-myst-border-strong rounded-md shadow-[0px_2px_0px_0px_rgba(0,0,0,0.08)] dark:shadow-none show-mac">⌘</kbd><kbd class="px-2 py-1 border border-myst-border-strong rounded-md shadow-[0px_2px_0px_0px_rgba(0,0,0,0.08)] dark:shadow-none ">K</kbd><script>
;(() => {
const script = document.currentScript;
const root = script.parentElement;

const isMac = /mac/i.test(
      window.navigator.userAgentData?.platform ?? window.navigator.userAgent,
    );
root.querySelectorAll(".hide-mac").forEach(node => {node.classList.add(isMac ? "hidden" : "block")});
root.querySelectorAll(".show-mac").forEach(node => {node.classList.add(!isMac ? "hidden" : "block")});
})()</script></div></button><button class="myst-theme-button theme shrink-0 rounded-full border border-myst-border-strong hover:bg-myst-surface border-solid overflow-hidden text-myst-text-secondary w-8 h-8 ml-3" title="Toggle theme between light and dark mode" aria-label="Toggle theme between light and dark mode"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="myst-theme-moon-icon h-full w-full p-[18%] hidden dark:block"><path fill-rule="evenodd" d="M9.528 1.718a.75.75 0 0 1 .162.819A8.97 8.97 0 0 0 9 6a9 9 0 0 0 9 9 8.97 8.97 0 0 0 3.463-.69.75.75 0 0 1 .981.98 10.503 10.503 0 0 1-9.694 6.46c-5.799 0-10.5-4.7-10.5-10.5 0-4.368 2.667-8.112 6.46-9.694a.75.75 0 0 1 .818.162Z" clip-rule="evenodd"></path></svg><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="myst-theme-sun-icon h-full w-full p-[18%] dark:hidden"><path d="M12 2.25a.75.75 0 0 1 .75.75v2.25a.75.75 0 0 1-1.5 0V3a.75.75 0 0 1 .75-.75ZM7.5 12a4.5 4.5 0 1 1 9 0 4.5 4.5 0 0 1-9 0ZM18.894 6.166a.75.75 0 0 0-1.06-1.06l-1.591 1.59a.75.75 0 1 0 1.06 1.061l1.591-1.59ZM21.75 12a.75.75 0 0 1-.75.75h-2.25a.75.75 0 0 1 0-1.5H21a.75.75 0 0 1 .75.75ZM17.834 18.894a.75.75 0 0 0 1.06-1.06l-1.59-1.591a.75.75 0 1 0-1.061 1.06l1.59 1.591ZM12 18a.75.75 0 0 1 .75.75V21a.75.75 0 0 1-1.5 0v-2.25A.75.75 0 0 1 12 18ZM7.758 17.303a.75.75 0 0 0-1.061-1.06l-1.591 1.59a.75.75 0 0 0 1.06 1.061l1.591-1.59ZM6 12a.75.75 0 0 1-.75.75H3a.75.75 0 0 1 0-1.5h2.25A.75.75 0 0 1 6 12ZM6.697 7.757a.75.75 0 0 0 1.06-1.06l-1.59-1.591a.75.75 0 0 0-1.061 1.06l1.59 1.591Z"></path></svg></button><div class="block sm:hidden"></div><div class="hidden sm:block"></div></div></nav></div><div class="myst-primary-sidebar fixed xl:article-grid grid-gap xl:w-full xl:pointer-events-none overflow-auto max-xl:w-[75vw] max-xl:max-w-[350px] max-xl:!top-0 max-xl:h-screen hidden z-10" style="top:60px"><div class="myst-primary-sidebar-pointer pointer-events-auto xl:col-margin-left flex-col overflow-hidden max-xl:h-full hidden xl:flex"><div class="myst-primary-sidebar-nav flex-grow py-6 overflow-y-auto primary-scrollbar"><nav aria-label="Navigation" class="myst-primary-sidebar-topnav overflow-y-hidden transition-opacity lg:hidden ml-3 xl:ml-0 mr-3 max-w-[350px]"><div class="w-full px-1 text-myst-text font-medium"></div></nav><div class="my-3 border-b-2 lg:hidden"></div><nav aria-label="Table of Contents" class="myst-primary-sidebar-toc flex-grow overflow-y-hidden transition-opacity ml-3 xl:ml-0 mr-3 max-w-[350px]"><div class="myst-toc w-full px-1 text-myst-text"><a title="Cookbook for High Performance Buildings" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface font-bold" href="/hpbbook/">Cookbook for High Performance Buildings</a><a title="Intro" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface" href="/hpbbook/intro">Intro (under revision)</a><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-myst-surface"><div title="Part B: Ventilation" class="block break-words rounded py-2 grow cursor-pointer">Part B: Ventilation</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-myst-surface focus-visible:outline outline-myst-focus-outline outline-2" aria-label="Open Folder" type="button" aria-controls="radix-_R_1opsp_" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-myst-text-secondary" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-_R_1opsp_" hidden="" class="pl-3 pr-[2px] collapsible-content" style="animation:none"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-myst-surface"><div title="Part C: Heating systems and domestic hot water" class="block break-words rounded py-2 grow cursor-pointer">Part C: Heating systems and domestic hot water</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-myst-surface focus-visible:outline outline-myst-focus-outline outline-2" aria-label="Open Folder" type="button" aria-controls="radix-_R_28psp_" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-myst-text-secondary" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-_R_28psp_" hidden="" class="pl-3 pr-[2px] collapsible-content" style="animation:none"></div></div><div data-state="open" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-myst-surface"><div title="Part D: Cooling" class="block break-words rounded py-2 grow font-semibold text-myst-accent-text cursor-pointer">Part D: Cooling</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-myst-surface focus-visible:outline outline-myst-focus-outline outline-2" aria-label="Open Folder" type="button" aria-controls="radix-_R_2opsp_" aria-expanded="true" data-state="open"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-myst-text-secondary" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="open" id="radix-_R_2opsp_" class="pl-3 pr-[2px] collapsible-content" style="animation:none"><a title="About Part D" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface" href="/hpbbook/part-d-cooling">About Part D</a><a title="D1 Future climate and weather files" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface" href="/hpbbook/d1-weather-files">Future climate and weather files (under revision)</a><a title="D2 Cooling strategy" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface" href="/hpbbook/d2-cooling-strategy">Cooling strategy (under revision)</a><a title="D3 Façade design for daylight and low cooling demand" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface" href="/hpbbook/d3-facade-design">Façade design (under revision)</a><a title="D4 Ventilative cooling" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg myst-toc-item-exact bg-myst-active-bg" href="/hpbbook/d4-ventilative-cooling">Ventilative cooling (under revision)</a><a title="D5 Openings for ventilative cooling" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface" href="/hpbbook/d5-window-openings">Openings for ventilative cooling (under revision)</a><a title="D6 Ceiling fans" class="block break-words focus:outline outline-myst-focus-outline outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-myst-surface" href="/hpbbook/d6-ceiling-fans">Ceiling fans (under revision)</a></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-myst-surface"><div title="Part E: Prefabrication of type houses" class="block break-words rounded py-2 grow cursor-pointer">Part E: Prefabrication of type houses</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-myst-surface focus-visible:outline outline-myst-focus-outline outline-2" aria-label="Open Folder" type="button" aria-controls="radix-_R_38psp_" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-myst-text-secondary" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-_R_38psp_" hidden="" class="pl-3 pr-[2px] collapsible-content" style="animation:none"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-myst-surface"><div title="Appendices" class="block break-words rounded py-2 grow cursor-pointer">Appendices</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-myst-surface focus-visible:outline outline-myst-focus-outline outline-2" aria-label="Open Folder" type="button" aria-controls="radix-_R_3opsp_" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-myst-text-secondary" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-_R_3opsp_" hidden="" class="pl-3 pr-[2px] collapsible-content" style="animation:none"></div></div></div></nav></div><div class="myst-primary-sidebar-footer flex-none py-6 transition-all duration-700 translate-y-6 opacity-0 ml-3 xl:ml-0 mr-3 max-w-[350px]"><a class="myst-made-with-myst flex mx-auto text-myst-text-secondary w-fit hover:text-myst-link" href="https://mystmd.org/made-with-myst" target="_blank" rel="noreferrer"><svg style="width:24px;height:24px" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 100 100" stroke="none"><g id="icon"><path fill="currentColor" d="M23.8,54.8v-3.6l4.7-0.8V17.5l-4.7-0.8V13H36l13.4,31.7h0.2l13-31.7h12.6v3.6l-4.7,0.8v32.9l4.7,0.8v3.6h-15
          v-3.6l4.9-0.8V20.8H65L51.4,53.3h-3.8l-14-32.5h-0.1l0.2,17.4v12.1l5,0.8v3.6H23.8z"></path><path fill="#F37726" d="M47,86.9c0-5.9-3.4-8.8-10.1-8.8h-8.4c-5.2,0-9.4-1.3-12.5-3.8c-3.1-2.5-5.4-6.2-6.8-11l4.8-1.6
          c1.8,5.6,6.4,8.6,13.8,8.8h9.2c6.4,0,10.8,2.5,13.1,7.5c2.3-5,6.7-7.5,13.1-7.5h8.4c7.8,0,12.7-2.9,14.6-8.7l4.8,1.6
          c-1.4,4.9-3.6,8.6-6.8,11.1c-3.1,2.5-7.3,3.7-12.4,3.8H63c-6.7,0-10,2.9-10,8.8"></path></g></svg><span class="self-center ml-2 text-sm">Made with MyST</span></a></div></div></div><main class="article-grid grid-gap"><article class="article-grid subgrid-gap col-screen article content"><div class="hidden"></div><div id="skip-to-frontmatter" aria-label="article frontmatter" class="myst-fm-block mb-8 pt-9"><div class="myst-fm-block-header flex items-center mb-5 h-6 text-sm font-light"><div class="flex-grow"></div><div class="myst-fm-block-badges"></div><div class="myst-fm-downloads-dropdown relative flex inline-block mx-1 grow-0" data-headlessui-state=""><button class="myst-fm-downloads-button relative ml-2 -mr-1" id="headlessui-menu-button-_R_s8ucp_" type="button" aria-haspopup="menu" aria-expanded="false" data-headlessui-state=""><span class="sr-only">Downloads</span><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="1.25rem" height="1.25rem" class="myst-fm-downloads-icon stroke-myst-text-tertiary hover:stroke-myst-text"><title>Download</title><path stroke-linecap="round" stroke-linejoin="round" d="M3 16.5v2.25A2.25 2.25 0 0 0 5.25 21h13.5A2.25 2.25 0 0 0 21 18.75V16.5M16.5 12 12 16.5m0 0L7.5 12m4.5 4.5V3"></path></svg></button></div></div><h1 class="myst-fm-block-title mb-0">D4 Ventilative cooling</h1><header class="myst-fm-authors-affiliations mt-4 not-prose"><div class="myst-fm-authors-list"><span class="myst-fm-author font-semibold text-sm myst-fm-author-item inline-block"><button class="myst-fm-author-popover focus:shadow-[0_0_0_2px] focus:shadow-black outline-none hover:underline" aria-label="Author Details" type="button" aria-haspopup="dialog" aria-expanded="false" aria-controls="radix-_R_78ucp_" data-state="closed"><span class="myst-fm-author-name">Christian Anker Hviid</span></button></span></div></header></div><div class="block my-10 lg:sticky lg:z-10 lg:h-0 lg:pt-0 lg:my-0 lg:ml-10 lg:col-margin-right" style="top:60px"><nav></nav></div><div id="skip-to-article"></div><aside class="myst-admonition myst-admonition-warning my-5 shadow-md dark:shadow-2xl dark:bg-myst-bg-secondary overflow-hidden myst-admonition-default rounded border-l-4 border-myst-warning"><div class="myst-admonition-header m-0 font-medium py-1 flex min-w-0 text-lg text-myst-warning-text bg-myst-warning-bg"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" width="2rem" height="2rem" class="myst-admonition-header-icon inline-block pl-2 mr-2 self-center flex-none text-myst-warning-text"><path fill-rule="evenodd" d="M9.401 3.003c1.155-2 4.043-2 5.197 0l7.355 12.748c1.154 2-.29 4.5-2.599 4.5H4.645c-2.309 0-3.752-2.5-2.598-4.5L9.4 3.003ZM12 8.25a.75.75 0 0 1 .75.75v3.75a.75.75 0 0 1-1.5 0V9a.75.75 0 0 1 .75-.75Zm0 8.25a.75.75 0 1 0 0-1.5.75.75 0 0 0 0 1.5Z" clip-rule="evenodd"></path></svg><div class="myst-admonition-header-text text-myst-text grow self-center overflow-hidden break-words">Under revision</div></div><div class="myst-admonition-body px-4 py-1"><p>This chapter is being reworked and may change substantially.</p></div></aside><p>Ventilative cooling or venting (udluftning) means using outdoor air to remove heat from a building whenever the outdoor air is cooler than the indoor air.</p><p>It is the third step in the cooling strategy (<span data-state="closed"><a class="hover-link" href="/hpbbook/d2-cooling-strategy">D2 Cooling strategy</a></span>), after reducing the solar gains and bypassing the heat recovery, and before ceiling fans (<span data-state="closed"><a class="hover-link" href="/hpbbook/d6-ceiling-fans">D6 Ceiling fans</a></span>), shutters and active cooling. This chapter deals with the building as a whole: how much air is needed and how wind and buoyancy drive it through the house. The openings themselves, and where the air goes once it is inside, are the subject of <span data-state="closed"><a class="hover-link" href="/hpbbook/d5-window-openings">D5 Openings for ventilative cooling</a></span>.</p><h2 id="d4-1-cooling-needs-large-airflows" class="relative group"><span class="heading-text">D4.1 Cooling needs large airflows</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#d4-1-cooling-needs-large-airflows" title="Link to this Section" aria-label="Link to this Section">¶</a></h2><p>Outdoor air that enters a room at temperature <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>o</mi></msub></mrow><annotation encoding="application/x-tex">T_o</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">o</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> and leaves at the room temperature <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>i</mi></msub></mrow><annotation encoding="application/x-tex">T_i</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> removes heat at the rate</p><div id="eq-vc-cooling" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mi>ρ</mi><mtext> </mtext><msub><mi>c</mi><mi>p</mi></msub><mtext> </mtext><msub><mi>q</mi><mi>V</mi></msub><mtext> </mtext><mo stretchy="false">(</mo><msub><mi>T</mi><mi>i</mi></msub><mo>−</mo><msub><mi>T</mi><mi>o</mi></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">P = \rho \, c_p \, q_V \, (T_i - T_o)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord mathnormal">ρ</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal">c</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.22222em;">V</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">o</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-cooling" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->1<!-- -->)</a></div></div><p>where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi></mrow><annotation encoding="application/x-tex">P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span></span></span></span></span> is the cooling power (W), <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ρ</mi><mo>≈</mo><mn>1.2</mn></mrow><annotation encoding="application/x-tex">\rho \approx 1.2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6776em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">ρ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span></span></span></span></span> kg/m³ the air density, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>c</mi><mi>p</mi></msub><mo>≈</mo><mn>1005</mn></mrow><annotation encoding="application/x-tex">c_p \approx 1005</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7692em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal">c</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1005</span></span></span></span></span> J/(kg·K) the specific heat capacity of air and <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>q</mi><mi>V</mi></msub></mrow><annotation encoding="application/x-tex">q_V</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.22222em;">V</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> the airflow (m³/s).</p><p>In the context of ventilative cooling, the temperature difference is the weak point. On a warm afternoon the outdoor air may be only 2 to 4 K cooler than the room. To remove 1 kW of solar and internal gains from a 30 m² living room <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false">(</mo><mn>33.3</mn><mi>W</mi><mi mathvariant="normal">/</mi><msup><mi>m</mi><mn>2</mn></msup><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">(33.3 W/m^2)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">33.3</span><span class="mord mathnormal" style="margin-right:0.13889em;">W</span><span class="mord">/</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span></span> with a 3 K temperature difference, <span data-state="closed"><a href="#eq-vc-cooling" class="hover-link">(<!-- -->1<!-- -->)</a></span> gives</p><div id="AMjhYxq72X" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>q</mi><mi>V</mi></msub><mo>=</mo><mfrac><mn>1000</mn><mrow><mn>1.2</mn><mo>⋅</mo><mn>1005</mn><mo>⋅</mo><mn>3</mn></mrow></mfrac><mo>=</mo><mn>0.28</mn><msup><mtext> m</mtext><mn>3</mn></msup><mtext>/s</mtext><mo>=</mo><mn>280</mn><mtext> L/s</mtext></mrow><annotation encoding="application/x-tex">q_V = \frac{1000}{1.2 \cdot 1005 \cdot 3} = 0.28 \text{ m}^3\text{/s} = 280 \text{ L/s}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.22222em;">V</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">1005</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">3</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1000</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.28</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mord text"><span class="mord">/s</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">280</span><span class="mord text"><span class="mord"> L/s</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#AMjhYxq72X" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->2<!-- -->)</a></div></div><p>That is about 13 air changes per hour, or 30 times the 9 L/s that the mechanical ventilation supplies to the same room for air quality (0.3 L/s per m²).</p><p>Airflows like this are only possible through large openings. They also explain why ventilative cooling works best at night, when the outdoor air is cooler and the temperature difference is larger.</p><h2 id="d4-2-three-ways-to-move-the-air" class="relative group"><span class="heading-text">D4.2 Three ways to move the air</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#d4-2-three-ways-to-move-the-air" title="Link to this Section" aria-label="Link to this Section">¶</a></h2><p>The air can be moved in three ways:</p><ul><li><p><strong>Natural ventilation</strong>: openings only, such as windows, roof windows and venting hatches, driven by wind and stack effect.</p></li><li><p><strong>Mechanical ventilation</strong>: fans only, for example by bypassing the heat recovery unit and boosting the airflow.</p></li><li><p><strong>Hybrid (mixed-mode) ventilation</strong>: a combination of the two. This is the normal solution in Danish dwellings, with mechanical ventilation with heat recovery in winter and openings for cooling in summer.</p></li></ul><p>Ventilative cooling is cheap and uses little or no energy, but it is easy to overestimate. The temperature difference between indoors and outdoors is small exactly when cooling is needed, so large airflows are required. The openings must also actually be open.</p><h2 id="d4-3-the-driving-forces" class="relative group"><span class="heading-text">D4.3 The driving forces</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#d4-3-the-driving-forces" title="Link to this Section" aria-label="Link to this Section">¶</a></h2><h3 id="airflow-through-an-opening" class="relative group"><span class="heading-text">Airflow through an opening</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#airflow-through-an-opening" title="Link to this Section" aria-label="Link to this Section">¶</a></h3><p>The airflow through an opening is driven by the pressure difference across it. For a large opening the flow follows the orifice equation</p><div id="eq-vc-orifice" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><msub><mi>C</mi><mi>d</mi></msub><mtext> </mtext><mi>A</mi><mtext> </mtext><msqrt><mfrac><mrow><mn>2</mn><mtext> </mtext><mi mathvariant="normal">Δ</mi><mi>p</mi></mrow><mi>ρ</mi></mfrac></msqrt></mrow><annotation encoding="application/x-tex">Q = C_d \, A \, \sqrt{\frac{2 \, \Delta p}{\rho}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:3.04em;vertical-align:-1.1662em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">A</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.8738em;"><span class="svg-align" style="top:-5em;"><span class="pstrut" style="height:5em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">ρ</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.8338em;"><span class="pstrut" style="height:5em;"></span><span class="hide-tail" style="min-width:1.02em;height:3.08em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='3.08em' viewBox='0 0 400000 3240' preserveAspectRatio='xMinYMin slice'><path d='M473,2793
c339.3,-1799.3,509.3,-2700,510,-2702 l0 -0
c3.3,-7.3,9.3,-11,18,-11 H400000v40H1017.7
s-90.5,478,-276.2,1466c-185.7,988,-279.5,1483,-281.5,1485c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2c0,-1.3,-5.3,-32,-16,-92c-50.7,-293.3,-119.7,-693.3,-207,-1200
c0,-1.3,-5.3,8.7,-16,30c-10.7,21.3,-21.3,42.7,-32,64s-16,33,-16,33s-26,-26,-26,-26
s76,-153,76,-153s77,-151,77,-151c0.7,0.7,35.7,202,105,604c67.3,400.7,102,602.7,104,
606zM1001 80h400000v40H1017.7z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.1662em;"><span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-orifice" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->3<!-- -->)</a></div></div><p>where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>d</mi></msub></mrow><annotation encoding="application/x-tex">C_d</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> is the discharge coefficient (–), <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi></mrow><annotation encoding="application/x-tex">A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span></span></span></span></span> the free opening area (m²) and <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>p</mi></mrow><annotation encoding="application/x-tex">\Delta p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span></span></span></span></span> the pressure difference (Pa).</p><p>The discharge coefficient accounts for the contraction of the air jet through the opening. It is about 0.6 to 0.65 for a sharp-edged opening; IDA ICE uses 0.65. Grilles, insect nets and louvres lower it considerably, so always use the free area and the discharge coefficient of the actual product. As an example, the rain-defence louvre tested by Bugenings et al. has a discharge coefficient of 0.29, rated according to EN 13030 <span class="cite-group parenthetical"><cite class="" data-state="closed"><a href="https://doi.org/10.5281/zenodo.14614814" target="_blank" rel="noreferrer" class="hover-link">Bugenings <em>et al.</em>, 2025</a></cite></span>.</p><p>Because the airflow only grows with the square root of the pressure difference, <strong>doubling the driving pressure gives just 40 % more airflow. Doubling the opening area, doubles it.</strong></p><p>When air flows through two openings in series, for example in through a window and out through a roof window, the openings can be combined into one effective area (assuming same <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>d</mi></msub></mrow><annotation encoding="application/x-tex">C_d</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span>):</p><div id="eq-vc-aeff" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><msub><mi>C</mi><mi>d</mi></msub><mi>A</mi><msubsup><mo stretchy="false">)</mo><mtext>eff</mtext><mn>2</mn></msubsup></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><msub><mi>C</mi><mrow><mi>d</mi><mo separator="true">,</mo><mn>1</mn></mrow></msub><msub><mi>A</mi><mn>1</mn></msub><msup><mo stretchy="false">)</mo><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><msub><mi>C</mi><mrow><mi>d</mi><mo separator="true">,</mo><mn>2</mn></mrow></msub><msub><mi>A</mi><mn>2</mn></msub><msup><mo stretchy="false">)</mo><mn>2</mn></msup></mrow></mfrac></mrow><annotation encoding="application/x-tex">\frac{1}{(C_d A)_\text{eff}^2} = \frac{1}{(C_{d,1} A_1)^2} + \frac{1}{(C_{d,2} A_2)^2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.3087em;vertical-align:-0.9873em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal">A</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.3987em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3013em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9873em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2935em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mpunct mtight">,</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.2935em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mpunct mtight">,</span><span class="mord mtight">2</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-aeff" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->4<!-- -->)</a></div></div><p>which replaces <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>d</mi></msub><mi>A</mi></mrow><annotation encoding="application/x-tex">C_d A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal">A</span></span></span></span></span> in the orifice equation. When both openings have the same discharge coefficient, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false">(</mo><msub><mi>C</mi><mi>d</mi></msub><mi>A</mi><msub><mo stretchy="false">)</mo><mtext>eff</mtext></msub><mo>=</mo><msub><mi>C</mi><mi>d</mi></msub><msub><mi>A</mi><mtext>eff</mtext></msub></mrow><annotation encoding="application/x-tex">(C_d A)_\text{eff} = C_d A_\text{eff}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal">A</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> with <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mi mathvariant="normal">/</mi><msubsup><mi>A</mi><mtext>eff</mtext><mn>2</mn></msubsup><mo>=</mo><mn>1</mn><mi mathvariant="normal">/</mi><msubsup><mi>A</mi><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><mn>1</mn><mi mathvariant="normal">/</mi><msubsup><mi>A</mi><mn>2</mn><mn>2</mn></msubsup></mrow><annotation encoding="application/x-tex">1/A_\text{eff}^2 = 1/A_1^2 + 1/A_2^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0972em;vertical-align:-0.2831em;"></span><span class="mord">1/</span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.4169em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2831em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mord">1/</span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.4519em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2481em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mord">1/</span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.4519em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2481em;"><span></span></span></span></span></span></span></span></span></span></span>. This form is used in the examples below. If one opening is a louvre or a grille with a lower <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>d</mi></msub></mrow><annotation encoding="application/x-tex">C_d</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span>, use the general form.</p><p>The weaker opening dominates. Two openings of 0.5 m² each give an effective area of only 0.35 m², and a large window does not help much if the outlet is small.</p><p>The pressure difference has two sources: buoyancy (the stack effect) and wind. Together with the placement of the openings they give the three modes of natural ventilative cooling in <span data-state="closed"><a href="#fig-vc-modes" class="hover-link">Figure <!-- -->1</a></span>.</p><figure id="fig-vc-modes" class="fig-figure"><img id="EGdw7ioN5X" style="width:100%;margin-left:auto;margin-right:auto" src="/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg" alt="Three building sections side by side. (a) A room with one tall window: cool air enters at the bottom of the window and warm air leaves at the top, with the neutral pressure plane halfway up the opening. (b) A room with windows on opposite façades: wind pushes cool air in on the windward side, marked plus, and out on the leeward side, marked minus. (c) A two-storey section with a low window and a roof opening: cool air enters low, rises through the house and leaves through the roof, with the neutral pressure plane between the openings and the height h marked." data-canonical-url="figures/d4/ventilation-modes.svg" class=""/><figcaption class="group"><p><a class="no-underline text-inherit hover:text-inherit mr-1 font-semibold text-inherit hover:text-inherit hover:font-semibold select-none hover:underline" href="#fig-vc-modes" title="Link to this figure" aria-label="Link to this figure">Figure <!-- -->1<!-- -->:</a>The three modes of natural ventilative cooling. (a) Single-sided ventilation through one opening. (b) Cross-ventilation driven by the wind pressure difference between two façades. (c) Stack ventilation between a low inlet and a high outlet, separated by the height <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>h</mi></mrow><annotation encoding="application/x-tex">h</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">h</span></span></span></span></span>.</p></figcaption></figure><h3 id="stack-effect" class="relative group"><span class="heading-text">Stack effect</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#stack-effect" title="Link to this Section" aria-label="Link to this Section">¶</a></h3><p>Warm indoor air is lighter than cooler outdoor air. The pressure difference between two openings at a height difference <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>h</mi></mrow><annotation encoding="application/x-tex">h</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">h</span></span></span></span></span> is</p><div id="eq-vc-stack" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>p</mi><mo>=</mo><msub><mi>ρ</mi><mi>o</mi></msub><mtext> </mtext><mi>g</mi><mtext> </mtext><mi>h</mi><mtext> </mtext><mfrac><mrow><msub><mi>T</mi><mi>i</mi></msub><mo>−</mo><msub><mi>T</mi><mi>o</mi></msub></mrow><msub><mi>T</mi><mi>i</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">\Delta p = \rho_o \, g \, h \, \frac{T_i - T_o}{T_i}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mord mathnormal">ρ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">o</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">g</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">h</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">o</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-stack" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->5<!-- -->)</a></div></div><p>where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>g</mi><mo>=</mo><mn>9.81</mn></mrow><annotation encoding="application/x-tex">g = 9.81</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">g</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">9.81</span></span></span></span></span> m/s², <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>ρ</mi><mi>o</mi></msub></mrow><annotation encoding="application/x-tex">\rho_o</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">ρ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">o</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> is the outdoor air density and the temperatures are in kelvin. Air flows in through the lower opening and out through the upper one. Somewhere between them is the neutral pressure plane, where the indoor and outdoor pressures are equal. With two equal openings it sits halfway between them; a larger opening pulls the neutral plane towards itself.</p><p>Inserting <span data-state="closed"><a href="#eq-vc-stack" class="hover-link">(<!-- -->5<!-- -->)</a></span> in <span data-state="closed"><a href="#eq-vc-orifice" class="hover-link">(<!-- -->3<!-- -->)</a></span> gives the stack-driven airflow</p><div id="eq-vc-stackflow" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><msub><mi>C</mi><mi>d</mi></msub><mtext> </mtext><msub><mi>A</mi><mtext>eff</mtext></msub><mtext> </mtext><msqrt><mrow><mn>2</mn><mtext> </mtext><mi>g</mi><mtext> </mtext><mi>h</mi><mtext> </mtext><mfrac><mrow><msub><mi>T</mi><mi>i</mi></msub><mo>−</mo><msub><mi>T</mi><mi>o</mi></msub></mrow><msub><mi>T</mi><mi>i</mi></msub></mfrac></mrow></msqrt></mrow><annotation encoding="application/x-tex">Q = C_d \, A_\text{eff} \, \sqrt{2 \, g \, h \, \frac{T_i - T_o}{T_i}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.844em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.596em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">2</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">g</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">h</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">o</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.556em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'><path d='M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.844em;"><span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-stackflow" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->6<!-- -->)</a></div></div><p>The stack effect is weak in summer, because the temperature difference is small.</p><aside class="myst-admonition myst-admonition-note my-5 shadow-md dark:shadow-2xl dark:bg-myst-bg-secondary overflow-hidden myst-admonition-default rounded border-l-4 border-myst-info"><div class="myst-admonition-header m-0 font-medium py-1 flex min-w-0 text-lg text-myst-info-text bg-myst-info-bg"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="2rem" height="2rem" class="myst-admonition-header-icon inline-block pl-2 mr-2 self-center flex-none text-myst-info-text"><path stroke-linecap="round" stroke-linejoin="round" d="m11.25 11.25.041-.02a.75.75 0 0 1 1.063.852l-.708 2.836a.75.75 0 0 0 1.063.853l.041-.021M21 12a9 9 0 1 1-18 0 9 9 0 0 1 18 0Zm-9-3.75h.008v.008H12V8.25Z"></path></svg><div class="myst-admonition-header-text text-myst-text grow self-center overflow-hidden break-words">Note</div></div><div class="myst-admonition-body px-4 py-1"><p>A window and a roof window, each 0.5 m² and 5 m apart in height, with a 3 K temperature difference, give a pressure difference of only 0.3 Pa. The airflow is still useful: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>0.65</mn><mo>⋅</mo><mn>0.35</mn><mo>⋅</mo><mn>0.99</mn><mo>=</mo><mn>0.23</mn></mrow><annotation encoding="application/x-tex">Q = 0.65 \cdot 0.35 \cdot 0.99 = 0.23</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.65</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.99</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.23</span></span></span></span></span> m³/s, or about 830 W of cooling. Height is what makes the stack effect work, which is why roof windows, skylights and stairwells are so effective.</p></div></aside><p>A single opening also has a stack effect: cool air enters at the bottom of the opening and warm air leaves at the top. The airflow is <span class="cite-group parenthetical"><cite class="" data-state="closed"><a href="https://www.cibse.org/media/mtrlmv25/01-hazim-awbi-university-of-reading-basic-concepts-for-natural-ventilation-of-buildings-1.pdf" target="_blank" rel="noreferrer" class="hover-link">Awbi, n.d.</a></cite></span></p><div id="eq-vc-single" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><mfrac><mrow><msub><mi>C</mi><mi>d</mi></msub><mtext> </mtext><mi>A</mi></mrow><mn>3</mn></mfrac><msqrt><mrow><mi>g</mi><mtext> </mtext><mi>H</mi><mtext> </mtext><mfrac><mrow><msub><mi>T</mi><mi>i</mi></msub><mo>−</mo><msub><mi>T</mi><mi>o</mi></msub></mrow><msub><mi>T</mi><mi>i</mi></msub></mfrac></mrow></msqrt></mrow><annotation encoding="application/x-tex">Q = \frac{C_d \, A}{3} \sqrt{g \, H \, \frac{T_i - T_o}{T_i}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.844em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">3</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.596em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord mathnormal" style="margin-right:0.03588em;">g</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">o</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.556em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'><path d='M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.844em;"><span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-single" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->7<!-- -->)</a></div></div><p>where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span></span></span></span></span> is the height of the opening.</p><aside class="myst-admonition myst-admonition-note my-5 shadow-md dark:shadow-2xl dark:bg-myst-bg-secondary overflow-hidden myst-admonition-default rounded border-l-4 border-myst-info"><div class="myst-admonition-header m-0 font-medium py-1 flex min-w-0 text-lg text-myst-info-text bg-myst-info-bg"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="2rem" height="2rem" class="myst-admonition-header-icon inline-block pl-2 mr-2 self-center flex-none text-myst-info-text"><path stroke-linecap="round" stroke-linejoin="round" d="m11.25 11.25.041-.02a.75.75 0 0 1 1.063.852l-.708 2.836a.75.75 0 0 0 1.063.853l.041-.021M21 12a9 9 0 1 1-18 0 9 9 0 0 1 18 0Zm-9-3.75h.008v.008H12V8.25Z"></path></svg><div class="myst-admonition-header-text text-myst-text grow self-center overflow-hidden break-words">Note</div></div><div class="myst-admonition-body px-4 py-1"><p>A 0.6 m² window that is 1.2 m tall gives only 45 L/s, or 160 W of cooling, at a 3 K temperature difference. Single-sided ventilation is weak, and tall openings are better than wide ones.</p></div></aside><h3 id="wind" class="relative group"><span class="heading-text">Wind</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#wind" title="Link to this Section" aria-label="Link to this Section">¶</a></h3><p>Wind creates an overpressure on the windward façade and an underpressure on the leeward façade and the roof. The pressure on a surface is</p><div id="eq-vc-wind" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>p</mi><mi>w</mi></msub><mo>=</mo><msub><mi>C</mi><mi>p</mi></msub><mtext> </mtext><mstyle displaystyle="false" scriptlevel="0"><mfrac><mn>1</mn><mn>2</mn></mfrac></mstyle><mtext> </mtext><mi>ρ</mi><mtext> </mtext><msup><mi>v</mi><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">p_w = C_p \, \tfrac{1}{2} \, \rho \, v^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02691em;">w</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.2091em;vertical-align:-0.345em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">ρ</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">v</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-wind" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->8<!-- -->)</a></div></div><p>where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>v</mi></mrow><annotation encoding="application/x-tex">v</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">v</span></span></span></span></span> is the wind speed at building height (m/s) and <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></span> the pressure coefficient (–). <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></span> is typically positive (+0.4 to +0.8) on the windward façade and negative (−0.2 to −0.5) on the leeward façade and the roof. It depends strongly on the wind direction and on how sheltered the building is by its surroundings. A dense urban site can reduce the wind-driven airflow to a fraction of that on an open site.</p><p>For cross-ventilation, the driving pressure is the difference between the two façades:</p><div id="eq-vc-cross" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>p</mi><mo>=</mo><mo stretchy="false">(</mo><msub><mi>C</mi><mrow><mi>p</mi><mo separator="true">,</mo><mn>1</mn></mrow></msub><mo>−</mo><msub><mi>C</mi><mrow><mi>p</mi><mo separator="true">,</mo><mn>2</mn></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mstyle displaystyle="false" scriptlevel="0"><mfrac><mn>1</mn><mn>2</mn></mfrac></mstyle><mtext> </mtext><mi>ρ</mi><mtext> </mtext><msup><mi>v</mi><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">\Delta p = (C_{p,1} - C_{p,2}) \, \tfrac{1}{2} \, \rho \, v^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">p</span><span class="mpunct mtight">,</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.2091em;vertical-align:-0.345em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">p</span><span class="mpunct mtight">,</span><span class="mord mtight">2</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">ρ</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">v</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-cross" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->9<!-- -->)</a></div></div><aside class="myst-admonition myst-admonition-note my-5 shadow-md dark:shadow-2xl dark:bg-myst-bg-secondary overflow-hidden myst-admonition-default rounded border-l-4 border-myst-info"><div class="myst-admonition-header m-0 font-medium py-1 flex min-w-0 text-lg text-myst-info-text bg-myst-info-bg"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="2rem" height="2rem" class="myst-admonition-header-icon inline-block pl-2 mr-2 self-center flex-none text-myst-info-text"><path stroke-linecap="round" stroke-linejoin="round" d="m11.25 11.25.041-.02a.75.75 0 0 1 1.063.852l-.708 2.836a.75.75 0 0 0 1.063.853l.041-.021M21 12a9 9 0 1 1-18 0 9 9 0 0 1 18 0Zm-9-3.75h.008v.008H12V8.25Z"></path></svg><div class="myst-admonition-header-text text-myst-text grow self-center overflow-hidden break-words">Note</div></div><div class="myst-admonition-body px-4 py-1"><p>With the same two 0.5 m² openings on opposite façades, a wind speed of 3 m/s and a <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></span> difference of 0.8, the pressure difference is 4.3 Pa. The airflow is 0.62 m³/s, almost three times the stack-driven airflow, and gives 2.2 kW of cooling at a 3 K temperature difference.</p></div></aside><p>Cross-ventilation therefore gives much more airflow than single-sided ventilation, but wind is unreliable. It varies in speed and direction, and the warmest days are often calm.</p><p><strong>Design for the stack effect on a calm day, and consider the wind to be a bonus.</strong></p><h3 id="combined-wind-and-stack-effect-two-openings-only" class="relative group"><span class="heading-text">Combined wind and stack effect (two openings only)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#combined-wind-and-stack-effect-two-openings-only" title="Link to this Section" aria-label="Link to this Section">¶</a></h3><p>In reality wind and buoyancy act at the same time. For two openings, the hand calculation follows directly from the equations above, because the two pressure differences add up across the openings:</p><ol start="1"><li><p><strong>Stack pressure.</strong> Find the height difference <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>h</mi></mrow><annotation encoding="application/x-tex">h</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">h</span></span></span></span></span> between the openings and calculate <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>stack</mtext></msub></mrow><annotation encoding="application/x-tex">\Delta p_\text{stack}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">stack</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> with <span data-state="closed"><a href="#eq-vc-stack" class="hover-link">(<!-- -->5<!-- -->)</a></span>.</p></li><li><p><strong>Wind pressure.</strong> Look up <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></span> for the façade or roof surface of each opening and calculate <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>wind</mtext></msub></mrow><annotation encoding="application/x-tex">\Delta p_\text{wind}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> with <span data-state="closed"><a href="#eq-vc-cross" class="hover-link">(<!-- -->9<!-- -->)</a></span>.</p></li><li><p><strong>Assisting or opposing?</strong> The stack effect always pushes air in at the bottom and out at the top. If the wind pushes in the same direction (the lower opening has the higher <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></span>), the pressures add. If not, they work against each other:</p><div id="eq-vc-combined" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>p</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>stack</mtext></msub><mo>±</mo><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>wind</mtext></msub></mrow><annotation encoding="application/x-tex">\Delta p = \Delta p_\text{stack} \pm \Delta p_\text{wind}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">stack</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">±</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-combined" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->10<!-- -->)</a></div></div></li><li><p><strong>Effective area.</strong> Combine the openings with <span data-state="closed"><a href="#eq-vc-aeff" class="hover-link">(<!-- -->4<!-- -->)</a></span>.</p></li><li><p><strong>Airflow.</strong> Insert <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>p</mi></mrow><annotation encoding="application/x-tex">\Delta p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span></span></span></span></span> and <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>A</mi><mtext>eff</mtext></msub></mrow><annotation encoding="application/x-tex">A_\text{eff}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> in the orifice equation <span data-state="closed"><a href="#eq-vc-orifice" class="hover-link">(<!-- -->3<!-- -->)</a></span>.</p></li><li><p><strong>Cooling.</strong> Calculate the cooling power with <span data-state="closed"><a href="#eq-vc-cooling" class="hover-link">(<!-- -->1<!-- -->)</a></span>.</p></li></ol><p>When the pressures assist each other, step 5 is the same as adding the two airflows in quadrature, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi><mo>=</mo><msqrt><mrow><msubsup><mi>Q</mi><mtext>stack</mtext><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>Q</mi><mtext>wind</mtext><mn>2</mn></msubsup></mrow></msqrt></mrow><annotation encoding="application/x-tex">Q = \sqrt{Q_\text{stack}^2 + Q_\text{wind}^2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.3077em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9323em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.3987em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">stack</span></span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3013em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.3987em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3013em;"><span></span></span></span></span></span></span></span></span><span style="top:-2.8923em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3077em;"><span></span></span></span></span></span></span></span></span></span>. The combined airflow is therefore always smaller than the sum of the two airflows calculated separately.</p><p>Take the house from the stack example: a 0.5 m² window low on the windward façade (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub><mo>=</mo><mo>+</mo><mn>0.5</mn></mrow><annotation encoding="application/x-tex">C_p = +0.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">+</span><span class="mord">0.5</span></span></span></span></span>) and a 0.5 m² roof window 5 m higher on the roof (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub><mo>=</mo><mo>−</mo><mn>0.3</mn></mrow><annotation encoding="application/x-tex">C_p = -0.3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">0.3</span></span></span></span></span>), with a 3 K temperature difference and a wind speed of 3 m/s.</p><ul><li><p>Stack pressure: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>stack</mtext></msub><mo>=</mo><mn>1.2</mn><mo>⋅</mo><mn>9.81</mn><mo>⋅</mo><mn>5</mn><mo>⋅</mo><mn>3</mn><mi mathvariant="normal">/</mi><mn>298</mn><mo>=</mo><mn>0.59</mn></mrow><annotation encoding="application/x-tex">\Delta p_\text{stack} = 1.2 \cdot 9.81 \cdot 5 \cdot 3/298 = 0.59</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">stack</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">9.81</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">3/298</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.59</span></span></span></span></span> Pa.</p></li><li><p>Wind pressure: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>wind</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mn>0.5</mn><mo>−</mo><mo stretchy="false">(</mo><mo>−</mo><mn>0.3</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>⋅</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo>⋅</mo><mn>1.2</mn><mo>⋅</mo><msup><mn>3</mn><mn>2</mn></msup><mo>=</mo><mn>4.32</mn></mrow><annotation encoding="application/x-tex">\Delta p_\text{wind} = (0.5 - (-0.3)) \cdot \tfrac{1}{2} \cdot 1.2 \cdot 3^2 = 4.32</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">0.5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">0.3</span><span class="mclose">))</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1901em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord">3</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4.32</span></span></span></span></span> Pa.</p></li><li><p>The windward window is the lower opening, and the roof has suction, so the pressures assist: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>p</mi><mo>=</mo><mn>0.59</mn><mo>+</mo><mn>4.32</mn><mo>=</mo><mn>4.91</mn></mrow><annotation encoding="application/x-tex">\Delta p = 0.59 + 4.32 = 4.91</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.59</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4.32</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4.91</span></span></span></span></span> Pa.</p></li><li><p>Effective area: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>A</mi><mtext>eff</mtext></msub><mo>=</mo><mn>0.35</mn></mrow><annotation encoding="application/x-tex">A_\text{eff} = 0.35</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.35</span></span></span></span></span> m².</p></li><li><p>Airflow: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>0.65</mn><mo>⋅</mo><mn>0.35</mn><mo>⋅</mo><msqrt><mrow><mn>2</mn><mo>⋅</mo><mn>4.91</mn><mi mathvariant="normal">/</mi><mn>1.2</mn></mrow></msqrt><mo>=</mo><mn>0.66</mn></mrow><annotation encoding="application/x-tex">Q = 0.65 \cdot 0.35 \cdot \sqrt{2 \cdot 4.91/1.2} = 0.66</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.65</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.305em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.935em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">4.91/1.2</span></span></span><span style="top:-2.895em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.305em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.66</span></span></span></span></span> m³/s.</p></li><li><p>Cooling: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo>=</mo><mn>1.2</mn><mo>⋅</mo><mn>1005</mn><mo>⋅</mo><mn>0.66</mn><mo>⋅</mo><mn>3</mn><mo>≈</mo><mn>2.4</mn></mrow><annotation encoding="application/x-tex">P = 1.2 \cdot 1005 \cdot 0.66 \cdot 3 \approx 2.4</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1005</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.66</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">3</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2.4</span></span></span></span></span> kW.</p></li></ul><p>At 3 m/s the wind dominates, and the combined airflow is only 7 % higher than with wind alone. On a calm day with 1 m/s wind, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>wind</mtext></msub></mrow><annotation encoding="application/x-tex">\Delta p_\text{wind}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> falls to 0.48 Pa. The two pressures are then about equal, and the airflow is 0.31 m³/s, or 1.1 kW of cooling.</p><p>Now turn the wind around so that the roof window is on the windward side and the low window on the leeward side. The wind then pushes air in at the top and the stack effect pushes it out at the top. The pressures cancel at a wind speed of only</p><div id="rVjVeAdGrR" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>v</mi><mo>=</mo><msqrt><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>p</mi><mtext>stack</mtext></msub></mrow><mrow><mo stretchy="false">(</mo><msub><mi>C</mi><mrow><mi>p</mi><mo separator="true">,</mo><mn>1</mn></mrow></msub><mo>−</mo><msub><mi>C</mi><mrow><mi>p</mi><mo separator="true">,</mo><mn>2</mn></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mstyle displaystyle="false" scriptlevel="0"><mfrac><mn>1</mn><mn>2</mn></mfrac></mstyle><mtext> </mtext><mi>ρ</mi></mrow></mfrac></msqrt><mo>=</mo><msqrt><mfrac><mn>0.59</mn><mrow><mn>0.8</mn><mo>⋅</mo><mn>0.6</mn></mrow></mfrac></msqrt><mo>=</mo><mn>1.1</mn><mtext> m/s</mtext></mrow><annotation encoding="application/x-tex">v = \sqrt{\frac{\Delta p_\text{stack}}{(C_{p,1} - C_{p,2}) \, \tfrac{1}{2} \, \rho}} = \sqrt{\frac{0.59}{0.8 \cdot 0.6}} = 1.1 \text{ m/s}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">v</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:3.04em;vertical-align:-1.266em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.774em;"><span class="svg-align" style="top:-5em;"><span class="pstrut" style="height:5em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.2649em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">p</span><span class="mpunct mtight">,</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">p</span><span class="mpunct mtight">,</span><span class="mord mtight">2</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">ρ</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">stack</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.0801em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.734em;"><span class="pstrut" style="height:5em;"></span><span class="hide-tail" style="min-width:1.02em;height:3.08em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='3.08em' viewBox='0 0 400000 3240' preserveAspectRatio='xMinYMin slice'><path d='M473,2793
c339.3,-1799.3,509.3,-2700,510,-2702 l0 -0
c3.3,-7.3,9.3,-11,18,-11 H400000v40H1017.7
s-90.5,478,-276.2,1466c-185.7,988,-279.5,1483,-281.5,1485c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2c0,-1.3,-5.3,-32,-16,-92c-50.7,-293.3,-119.7,-693.3,-207,-1200
c0,-1.3,-5.3,8.7,-16,30c-10.7,21.3,-21.3,42.7,-32,64s-16,33,-16,33s-26,-26,-26,-26
s76,-153,76,-153s77,-151,77,-151c0.7,0.7,35.7,202,105,604c67.3,400.7,102,602.7,104,
606zM1001 80h400000v40H1017.7z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.266em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.7884em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6516em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.8</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">0.6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.59</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.6116em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'><path d='M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7884em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">1.1</span><span class="mord text"><span class="mord"> m/s</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#rVjVeAdGrR" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->11<!-- -->)</a></div></div><p>At that wind speed the airflow almost stops, and the room is not cooled even though both openings are wide open. At higher wind speeds the flow reverses, and the warm air from the room is pushed down through the house. Place inlets low on the façade facing the prevailing summer wind, and outlets high where there is suction: on the roof or on the leeward façade.</p><p>Building simulation tools such as IDA ICE solve the same problem as an airflow network, where every opening is a flow element and the pressures are balanced in each zone and every time step. Hand calculations like the one above are still essential for checking whether the simulated airflows have the right order of magnitude.</p><p><span data-state="closed"><a href="#fig-vc-pressures" class="hover-link">Figure <!-- -->2</a></span> puts typical numbers on the two driving forces in a Copenhagen summer.</p><figure id="fig-vc-pressures" class="fig-figure"><img id="IWuAeKzzXD" style="width:80%;margin-left:auto;margin-right:auto" src="/hpbbook/build/driving-pressures-2f21c908f892ab624a229c58b57b74d4.svg" alt="Horizontal bar chart of driving pressure differences in pascal for a Copenhagen summer afternoon (ΔT 5 K, wind 3.8 m/s) and night (ΔT 12 K, wind 2.2 m/s). Stack over one 1.5 m window: 0.3 and 0.7 Pa. Stack over two storeys, 5 m: 1.0 and 2.4 Pa. Wind with ΔCp = 0.5: 4.3 and 1.5 Pa." data-canonical-url="figures/d4/driving-pressures.svg" class=""/><figcaption class="group"><p><a class="no-underline text-inherit hover:text-inherit mr-1 font-semibold text-inherit hover:text-inherit hover:font-semibold select-none hover:underline" href="#fig-vc-pressures" title="Link to this figure" aria-label="Link to this figure">Figure <!-- -->2<!-- -->:</a>Driving pressure differences from the stack effect <span data-state="closed"><a href="#eq-vc-stack" class="hover-link">(<!-- -->5<!-- -->)</a></span> and wind <span data-state="closed"><a href="#eq-vc-cross" class="hover-link">(<!-- -->9<!-- -->)</a></span> on a summer afternoon (15:00) and night (03:00) in Copenhagen. Temperature differences are to a 26 °C room. Outdoor temperature and wind (10 m) are June–August hourly means from the Annex 80 TMY 2041–2060 file. <a href="https://github.com/CAHVIID/hpbbook/blob/main/chapters/code/d4_driving_pressures.py" class="hover-link" target="_blank" rel="noreferrer" data-state="closed">View script</a></p></figcaption></figure><h2 id="d4-4-ventilation-strategies-worked-examples" class="relative group"><span class="heading-text">D4.4 Ventilation strategies - Worked examples</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#d4-4-ventilation-strategies-worked-examples" title="Link to this Section" aria-label="Link to this Section">¶</a></h2><p>The three modes in <span data-state="closed"><a href="#fig-vc-modes" class="hover-link">Figure <!-- -->1</a></span> are compared here with one worked example each, using the equations above.</p><h3 id="single-sided-ventilation-1-opening" class="relative group"><span class="heading-text">Single-sided ventilation (1 opening)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#single-sided-ventilation-1-opening" title="Link to this Section" aria-label="Link to this Section">¶</a></h3><p><strong>Worked example.</strong></p><p>A 30 m² room with a ceiling height of 2.5 m (75 m³) has one openable window on a single façade. The free opening area is <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mo>=</mo><mn>0.6</mn></mrow><annotation encoding="application/x-tex">A = 0.6</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.6</span></span></span></span></span> m² and the opening is <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>1.2</mn></mrow><annotation encoding="application/x-tex">H = 1.2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span></span></span></span></span> m tall. The wind speed is <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>v</mi><mo>=</mo><mn>2</mn></mrow><annotation encoding="application/x-tex">v = 2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">v</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2</span></span></span></span></span> m/s, the room is at 25 °C and the outdoor air at 20 °C, so <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>T</mi><mo>=</mo><mn>5</mn></mrow><annotation encoding="application/x-tex">\Delta T = 5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5</span></span></span></span></span> K. What is the airflow through the window?</p><p><strong>Stack effect alone.</strong> With <span data-state="closed"><a href="#eq-vc-single" class="hover-link">(<!-- -->7<!-- -->)</a></span>:</p><div id="VWzWfiQ4rN" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>Q</mi><mtext>stack</mtext></msub><mo>=</mo><mfrac><mrow><mn>0.65</mn><mo>⋅</mo><mn>0.6</mn></mrow><mn>3</mn></mfrac><msqrt><mrow><mn>9.81</mn><mo>⋅</mo><mn>1.2</mn><mo>⋅</mo><mfrac><mn>5</mn><mn>298</mn></mfrac></mrow></msqrt><mo>=</mo><mn>0.13</mn><mo>⋅</mo><mn>0.44</mn><mo>=</mo><mn>0.058</mn><msup><mtext> m</mtext><mn>3</mn></msup><mtext>/s</mtext><mo>=</mo><mn>58</mn><mtext> L/s</mtext></mrow><annotation encoding="application/x-tex">Q_\text{stack} = \frac{0.65 \cdot 0.6}{3} \sqrt{9.81 \cdot 1.2 \cdot \frac{5}{298}} = 0.13 \cdot 0.44 = 0.058 \text{ m}^3\text{/s} = 58 \text{ L/s}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">stack</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.7884em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">3</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.65</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">0.6</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6516em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">9.81</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">298</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">5</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.6116em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'><path d='M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7884em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.13</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.44</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.058</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mord text"><span class="mord">/s</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">58</span><span class="mord text"><span class="mord"> L/s</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#VWzWfiQ4rN" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->12<!-- -->)</a></div></div><p><strong>Wind alone.</strong> With a single opening there is no pressure difference across the room, so <span data-state="closed"><a href="#eq-vc-cross" class="hover-link">(<!-- -->9<!-- -->)</a></span> does not apply. The wind still drives some exchange through turbulence and pulsating flow at the opening. A simple empirical estimate <span class="cite-group parenthetical"><cite class="" data-state="closed"><a href="https://web.ornl.gov/sci/buildings/conf-archive/1985%20B3%20papers/015.pdf" target="_blank" rel="noreferrer" class="hover-link">Warren &amp; Parkins, 1985</a></cite></span> is <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mtext>wind</mtext></msub><mo>=</mo><mn>0.025</mn><mtext> </mtext><mi>A</mi><mtext> </mtext><mi>v</mi></mrow><annotation encoding="application/x-tex">Q_\text{wind} = 0.025 \, A \, v</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">0.025</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">A</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">v</span></span></span></span></span>:</p><div id="wUvXp3LymG" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>Q</mi><mtext>wind</mtext></msub><mo>=</mo><mn>0.025</mn><mo>⋅</mo><mn>0.6</mn><mo>⋅</mo><mn>2</mn><mo>=</mo><mn>0.030</mn><msup><mtext> m</mtext><mn>3</mn></msup><mtext>/s</mtext><mo>=</mo><mn>30</mn><mtext> L/s</mtext></mrow><annotation encoding="application/x-tex">Q_\text{wind} = 0.025 \cdot 0.6 \cdot 2 = 0.030 \text{ m}^3\text{/s} = 30 \text{ L/s}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.025</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.6</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.030</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mord text"><span class="mord">/s</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">30</span><span class="mord text"><span class="mord"> L/s</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#wUvXp3LymG" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->13<!-- -->)</a></div></div><p><strong>Wind and stack combined.</strong> The two drivers do not simply add up across a single opening. EN 16798-7 uses an empirical expression for single-sided ventilation through an open window, based on measurements by de Gids and Phaff, where the larger of the two drivers decides:</p><div id="eq-vc-en16798" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>0.5</mn><mtext> </mtext><mi>A</mi><msqrt><mrow><mi>max</mi><mo>⁡</mo><mrow><mo fence="true">(</mo><msub><mi>C</mi><mtext>wnd</mtext></msub><mtext> </mtext><msup><mi>v</mi><mn>2</mn></msup><mtext> </mtext><mo separator="true">;</mo><mtext>  </mtext><msub><mi>C</mi><mtext>st</mtext></msub><mtext> </mtext><mi>H</mi><mtext> </mtext><mi mathvariant="normal">Δ</mi><mi>T</mi><mo fence="true">)</mo></mrow></mrow></msqrt></mrow><annotation encoding="application/x-tex">Q = 0.5 \, A \sqrt{\max\left(C_\text{wnd} \, v^2 \, ; \; C_\text{st} \, H \, \Delta T\right)}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.2561em;"></span><span class="mord">0.5</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">A</span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9839em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mop">max</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wnd</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">v</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mpunct">;</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">st</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="mclose delimcenter" style="top:0em;">)</span></span></span></span><span style="top:-2.9439em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2561em;"><span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#eq-vc-en16798" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->14<!-- -->)</a></div></div><p>with <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mtext>wnd</mtext></msub><mo>=</mo><mn>0.001</mn></mrow><annotation encoding="application/x-tex">C_\text{wnd} = 0.001</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wnd</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.001</span></span></span></span></span> (1/(m/s)) and <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mtext>st</mtext></msub><mo>=</mo><mn>0.0035</mn></mrow><annotation encoding="application/x-tex">C_\text{st} = 0.0035</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">st</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.0035</span></span></span></span></span> ((m/s)/(m·K)). The wind term is <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>0.001</mn><mo>⋅</mo><msup><mn>2</mn><mn>2</mn></msup><mo>=</mo><mn>0.004</mn></mrow><annotation encoding="application/x-tex">0.001 \cdot 2^2 = 0.004</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.001</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.004</span></span></span></span></span> and the stack term is <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>0.0035</mn><mo>⋅</mo><mn>1.2</mn><mo>⋅</mo><mn>5</mn><mo>=</mo><mn>0.021</mn></mrow><annotation encoding="application/x-tex">0.0035 \cdot 1.2 \cdot 5 = 0.021</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.0035</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.021</span></span></span></span></span>. The stack term is larger, so</p><div id="EBLA4fEBkD" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>0.5</mn><mo>⋅</mo><mn>0.6</mn><mo>⋅</mo><msqrt><mn>0.021</mn></msqrt><mo>=</mo><mn>0.044</mn><msup><mtext> m</mtext><mn>3</mn></msup><mtext>/s</mtext><mo>=</mo><mn>44</mn><mtext> L/s</mtext></mrow><annotation encoding="application/x-tex">Q = 0.5 \cdot 0.6 \cdot \sqrt{0.021} = 0.044 \text{ m}^3\text{/s} = 44 \text{ L/s}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.6</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.04em;vertical-align:-0.0839em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9561em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord" style="padding-left:0.833em;"><span class="mord">0.021</span></span></span><span style="top:-2.9161em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'><path d='M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.0839em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.044</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mord text"><span class="mord">/s</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">44</span><span class="mord text"><span class="mord"> L/s</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#EBLA4fEBkD" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->15<!-- -->)</a></div></div><p>The models for single-sided ventilation differ considerably. Jiang et al. compared twelve of them with tracer-gas measurements on bottom-hung windows. Most models underestimated the airflow, and the EN 16798-7 model deviated by −82 % on average <span class="cite-group parenthetical"><cite class="" data-state="closed"><span class="hover-link">Jiang <em>et al.</em>, 2025</span></cite></span>. The calculated airflows for single-sided ventilation are therefore uncertain and probably on the low side.</p><p><strong>Result.</strong> The window gives about 45 to 60 L/s, or 2 to 3 air changes per hour. With <span data-state="closed"><a href="#eq-vc-cooling" class="hover-link">(<!-- -->1<!-- -->)</a></span> this removes</p><div id="Dp01udluJj" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mn>1.2</mn><mo>⋅</mo><mn>1005</mn><mo>⋅</mo><mn>0.044</mn><mo>⋅</mo><mn>5</mn><mo>≈</mo><mn>260</mn><mtext> W</mtext></mrow><annotation encoding="application/x-tex">P = 1.2 \cdot 1005 \cdot 0.044 \cdot 5 \approx 260 \text{ W}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1005</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.044</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">260</span><span class="mord text"><span class="mord"> W</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#Dp01udluJj" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->16<!-- -->)</a></div></div><p>Two lessons follow:</p><ul><li><p>At a moderate wind speed of 2 m/s, the stack effect over the height of the window dominates, so a tall window is worth more than a wide one.</p></li><li><p>Even with a 5 K temperature difference, one window removes only 260 W of heat gains, much less than what an un-shaded room receives from the sun.</p></li></ul><h3 id="cross-ventilation-two-opposing-openings" class="relative group"><span class="heading-text">Cross-ventilation (two opposing openings)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#cross-ventilation-two-opposing-openings" title="Link to this Section" aria-label="Link to this Section">¶</a></h3><p><strong>Worked example.</strong></p><p>Now give the room from the previous example a second, identical window on the opposite façade, so that air can flow straight through. The conditions are the same: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mo>=</mo><mn>0.6</mn></mrow><annotation encoding="application/x-tex">A = 0.6</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.6</span></span></span></span></span> m² per window, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>v</mi><mo>=</mo><mn>2</mn></mrow><annotation encoding="application/x-tex">v = 2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">v</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2</span></span></span></span></span> m/s and <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>T</mi><mo>=</mo><mn>5</mn></mrow><annotation encoding="application/x-tex">\Delta T = 5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5</span></span></span></span></span> K. The windward façade has <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub><mo>=</mo><mo>+</mo><mn>0.5</mn></mrow><annotation encoding="application/x-tex">C_p = +0.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">+</span><span class="mord">0.5</span></span></span></span></span> and the leeward façade <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub><mo>=</mo><mo>−</mo><mn>0.3</mn></mrow><annotation encoding="application/x-tex">C_p = -0.3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">0.3</span></span></span></span></span>. The windows are at the same height, so the stack effect between them is zero and only the wind drives the flow.</p><p><strong>Wind pressure.</strong> With <span data-state="closed"><a href="#eq-vc-cross" class="hover-link">(<!-- -->9<!-- -->)</a></span>:</p><div id="Zw0DAtaIkA" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>p</mi><mo>=</mo><mo stretchy="false">(</mo><mn>0.5</mn><mo>−</mo><mo stretchy="false">(</mo><mo>−</mo><mn>0.3</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>⋅</mo><mstyle displaystyle="false" scriptlevel="0"><mfrac><mn>1</mn><mn>2</mn></mfrac></mstyle><mo>⋅</mo><mn>1.2</mn><mo>⋅</mo><msup><mn>2</mn><mn>2</mn></msup><mo>=</mo><mn>1.92</mn><mtext> Pa</mtext></mrow><annotation encoding="application/x-tex">\Delta p = (0.5 - (-0.3)) \cdot \tfrac{1}{2} \cdot 1.2 \cdot 2^2 = 1.92 \text{ Pa}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">0.5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">0.3</span><span class="mclose">))</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1901em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8641em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">1.92</span><span class="mord text"><span class="mord"> Pa</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#Zw0DAtaIkA" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->17<!-- -->)</a></div></div><p><strong>Effective area.</strong> The two windows are in series, so with <span data-state="closed"><a href="#eq-vc-aeff" class="hover-link">(<!-- -->4<!-- -->)</a></span>:</p><div id="ojmJiVNSJr" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>A</mi><mtext>eff</mtext></msub><mo>=</mo><msup><mrow><mo fence="true">(</mo><mfrac><mn>1</mn><mrow><mn>0.</mn><msup><mn>6</mn><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mn>0.</mn><msup><mn>6</mn><mn>2</mn></msup></mrow></mfrac><mo fence="true">)</mo></mrow><mrow><mo>−</mo><mn>1</mn><mi mathvariant="normal">/</mi><mn>2</mn></mrow></msup><mo>=</mo><mn>0.42</mn><msup><mtext> m</mtext><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">A_\text{eff} = \left( \frac{1}{0.6^2} + \frac{1}{0.6^2} \right)^{-1/2} = 0.42 \text{ m}^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.6779em;vertical-align:-0.95em;"></span><span class="minner"><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.</span><span class="mord"><span class="mord">6</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.</span><span class="mord"><span class="mord">6</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:1.7279em;"><span style="top:-3.9029em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">1/2</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8641em;"></span><span class="mord">0.42</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#ojmJiVNSJr" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->18<!-- -->)</a></div></div><p><strong>Airflow.</strong> With the orifice equation <span data-state="closed"><a href="#eq-vc-orifice" class="hover-link">(<!-- -->3<!-- -->)</a></span>:</p><div id="cbIN5Gtwn0" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>0.65</mn><mo>⋅</mo><mn>0.42</mn><mo>⋅</mo><msqrt><mfrac><mrow><mn>2</mn><mo>⋅</mo><mn>1.92</mn></mrow><mn>1.2</mn></mfrac></msqrt><mo>=</mo><mn>0.49</mn><msup><mtext> m</mtext><mn>3</mn></msup><mtext>/s</mtext><mo>=</mo><mn>490</mn><mtext> L/s</mtext></mrow><annotation encoding="application/x-tex">Q = 0.65 \cdot 0.42 \cdot \sqrt{\frac{2 \cdot 1.92}{1.2}} = 0.49 \text{ m}^3\text{/s} = 490 \text{ L/s}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.65</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.42</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.7884em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6516em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1.2</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">1.92</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.6116em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'><path d='M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7884em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.49</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mord text"><span class="mord">/s</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">490</span><span class="mord text"><span class="mord"> L/s</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#cbIN5Gtwn0" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->19<!-- -->)</a></div></div><p><strong>Cooling.</strong> With <span data-state="closed"><a href="#eq-vc-cooling" class="hover-link">(<!-- -->1<!-- -->)</a></span>:</p><div id="aUnUm8TF2u" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mn>1.2</mn><mo>⋅</mo><mn>1005</mn><mo>⋅</mo><mn>0.49</mn><mo>⋅</mo><mn>5</mn><mo>≈</mo><mn>3.0</mn><mtext> kW</mtext></mrow><annotation encoding="application/x-tex">P = 1.2 \cdot 1005 \cdot 0.49 \cdot 5 \approx 3.0 \text{ kW}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1005</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.49</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">3.0</span><span class="mord text"><span class="mord"> kW</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#aUnUm8TF2u" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->20<!-- -->)</a></div></div><p>Two lessons follow:</p><ul><li><p>Opening a second window on the opposite façade raises the airflow from about 45 L/s to 490 L/s, more than ten times as much.</p></li><li><p>The airchange per hour is 24, which in practice will force the occupants to part-close the windows, because air speeds this high cause draught (<span data-state="closed"><a class="hover-link" href="/hpbbook/d5-window-openings">D5 Openings for ventilative cooling</a></span>).</p></li></ul><p>The result is sensitive to the assumptions:</p><ul><li><p><strong>Sheltered site.</strong> In a dense urban area the <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></span> difference may be only 0.3 instead of 0.8. Since the airflow scales with the square root of the pressure difference, it falls to <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>490</mn><mo>⋅</mo><msqrt><mrow><mn>0.3</mn><mi mathvariant="normal">/</mi><mn>0.8</mn></mrow></msqrt><mo>=</mo><mn>300</mn></mrow><annotation encoding="application/x-tex">490 \cdot \sqrt{0.3/0.8} = 300</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">490</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.305em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.935em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">0.3/0.8</span></span></span><span style="top:-2.895em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.305em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">300</span></span></span></span></span> L/s.</p></li><li><p><strong>Internal doors.</strong> In a dwelling the air must usually pass through an internal door on its way across. An open door of 1.6 m² is a third opening in series and hardly matters: the airflow drops to 480 L/s. A closed door with a 2 cm undercut leaves only about 0.02 m², and the airflow drops to 23 L/s, less than single-sided ventilation through one window. Cross-ventilation only works when the path through the building is open.</p></li><li><p><strong>Wind speed.</strong> The wind speed in the equation is the local wind at the building, not the meteorological wind measured at 10 m height in open terrain. In a built-up area the local wind is often only half the meteorological value or less.</p></li></ul><h3 id="stack-ventilation-only-two-openings" class="relative group"><span class="heading-text">Stack ventilation (only two openings)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#stack-ventilation-only-two-openings" title="Link to this Section" aria-label="Link to this Section">¶</a></h3><p><strong>Worked example.</strong> A two-storey house has an open stair. On the ground floor a window with a free area of <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>A</mi><mn>1</mn></msub><mo>=</mo><mn>1.0</mn></mrow><annotation encoding="application/x-tex">A_1 = 1.0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.0</span></span></span></span></span> m² is open, and at the top of the stair a roof window with <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>A</mi><mn>2</mn></msub><mo>=</mo><mn>0.6</mn></mrow><annotation encoding="application/x-tex">A_2 = 0.6</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.6</span></span></span></span></span> m² is open. The height between the centres of the two openings is <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>h</mi><mo>=</mo><mn>5.5</mn></mrow><annotation encoding="application/x-tex">h = 5.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">h</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5.5</span></span></span></span></span> m. There is no wind. The house is at 25 °C (298 K) and the outdoor air at 22 °C, so <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>T</mi><mo>=</mo><mn>3</mn></mrow><annotation encoding="application/x-tex">\Delta T = 3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">3</span></span></span></span></span> K. What is the airflow and the cooling power, and what happens on the first floor?</p><p><strong>Effective area.</strong> With <span data-state="closed"><a href="#eq-vc-aeff" class="hover-link">(<!-- -->4<!-- -->)</a></span>:</p><div id="xiAJntafr1" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>A</mi><mtext>eff</mtext></msub><mo>=</mo><msup><mrow><mo fence="true">(</mo><mfrac><mn>1</mn><mrow><mn>1.</mn><msup><mn>0</mn><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mn>0.</mn><msup><mn>6</mn><mn>2</mn></msup></mrow></mfrac><mo fence="true">)</mo></mrow><mrow><mo>−</mo><mn>1</mn><mi mathvariant="normal">/</mi><mn>2</mn></mrow></msup><mo>=</mo><mn>0.51</mn><msup><mtext> m</mtext><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">A_\text{eff} = \left( \frac{1}{1.0^2} + \frac{1}{0.6^2} \right)^{-1/2} = 0.51 \text{ m}^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">A</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.6779em;vertical-align:-0.95em;"></span><span class="minner"><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1.</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.</span><span class="mord"><span class="mord">6</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:1.7279em;"><span style="top:-3.9029em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">1/2</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8641em;"></span><span class="mord">0.51</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#xiAJntafr1" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->21<!-- -->)</a></div></div><p><strong>Airflow.</strong> With <span data-state="closed"><a href="#eq-vc-stackflow" class="hover-link">(<!-- -->6<!-- -->)</a></span>:</p><div id="UPGE5np5px" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>0.65</mn><mo>⋅</mo><mn>0.51</mn><mo>⋅</mo><msqrt><mrow><mn>2</mn><mo>⋅</mo><mn>9.81</mn><mo>⋅</mo><mn>5.5</mn><mo>⋅</mo><mfrac><mn>3</mn><mn>298</mn></mfrac></mrow></msqrt><mo>=</mo><mn>0.35</mn><msup><mtext> m</mtext><mn>3</mn></msup><mtext>/s</mtext><mo>=</mo><mn>350</mn><mtext> L/s</mtext></mrow><annotation encoding="application/x-tex">Q = 0.65 \cdot 0.51 \cdot \sqrt{2 \cdot 9.81 \cdot 5.5 \cdot \frac{3}{298}} = 0.35 \text{ m}^3\text{/s} = 350 \text{ L/s}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.65</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.51</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.7884em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6516em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">9.81</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">5.5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">298</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.6116em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'><path d='M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
