h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7884em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.35</span><span class="mord"><span class="mord text"><span class="mord"> m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mord text"><span class="mord">/s</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">350</span><span class="mord text"><span class="mord"> L/s</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#UPGE5np5px" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->22<!-- -->)</a></div></div><p><strong>Cooling.</strong> With <span data-state="closed"><a href="#eq-vc-cooling" class="hover-link">(<!-- -->1<!-- -->)</a></span>:</p><div id="ffEWrsNa5U" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mn>1.2</mn><mo>⋅</mo><mn>1005</mn><mo>⋅</mo><mn>0.35</mn><mo>⋅</mo><mn>3</mn><mo>≈</mo><mn>1.3</mn><mtext> kW</mtext></mrow><annotation encoding="application/x-tex">P = 1.2 \cdot 1005 \cdot 0.35 \cdot 3 \approx 1.3 \text{ kW}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1005</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">3</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">1.3</span><span class="mord text"><span class="mord"> kW</span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#ffEWrsNa5U" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->23<!-- -->)</a></div></div><p>Two lessons learned:</p><ul><li><p>This is five times the single-sided window above, at a smaller temperature difference and with no wind at all.</p></li><li><p>At night, with the outdoor air at 17 °C (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>T</mi><mo>=</mo><mn>8</mn></mrow><annotation encoding="application/x-tex">\Delta T = 8</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">8</span></span></span></span></span> K), the airflow rises to 0.57 m³/s and the cooling power to about 5.5 kW. For the size of the row house this is (38 W/m2).</p></li></ul><aside class="myst-admonition myst-admonition-caution my-5 shadow-md dark:shadow-2xl dark:bg-myst-bg-secondary overflow-hidden myst-admonition-default rounded border-l-4 border-myst-warning"><div class="myst-admonition-header m-0 font-medium py-1 flex min-w-0 text-lg text-myst-warning-text bg-myst-warning-bg"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="2rem" height="2rem" class="myst-admonition-header-icon inline-block pl-2 mr-2 self-center flex-none text-myst-warning-text"><path stroke-linecap="round" stroke-linejoin="round" d="M12 9v3.75m9-.75a9 9 0 1 1-18 0 9 9 0 0 1 18 0Zm-9 3.75h.008v.008H12v-.008Z"></path></svg><div class="myst-admonition-header-text text-myst-text grow self-center overflow-hidden break-words">More openings - Neutral plane</div></div><div class="myst-admonition-body px-4 py-1"><p>The neutral plane separates positive from negative pressure. With only two openings in series, the same airflow passes both. With multiple openings, the in- and outflow of each depends on the internal pressure and the opening’s distance to the neutral plane, which can only be solved iteratively.</p><p>Everything above the plane is at overpressure, so a bedroom window opened on the first floor lets warm air out instead of letting cool air in. The position of the neutral plane moves with opening sizes, so to ventilate the first floor as well, the roof window must be made larger.</p></div></aside><h2 id="d4-5-venting-according-to-legislation-nordhavn" class="relative group"><span class="heading-text">D4.5 Venting according to legislation: Nordhavn</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#d4-5-venting-according-to-legislation-nordhavn" title="Link to this Section" aria-label="Link to this Section">¶</a></h2><p>In a low-energy apartment building in Nordhavn, Copenhagen, the summer comfort check in Be18 used a simple daytime venting rate based on the openable window area as a share of the floor area:</p><div id="FKeF9IZrHG" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>q</mi><mtext>vent</mtext></msub><mo>=</mo><mfrac><mrow><mn>11</mn><mtext> </mtext><mi mathvariant="normal">%</mi></mrow><mrow><mn>1.5</mn><mtext> </mtext><mi mathvariant="normal">%</mi></mrow></mfrac><mo>⋅</mo><mn>0.9</mn><mtext> </mtext><msup><mtext>L/s per m</mtext><mn>2</mn></msup><mo>=</mo><mn>6.6</mn><mtext> </mtext><msup><mtext>L/s per m</mtext><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">q_\text{vent} = \frac{11\,\%}{1.5\,\%} \cdot 0.9 \ \text{L/s per m}^2 = 6.6 \ \text{L/s per m}^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">vent</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1686em;vertical-align:-0.7416em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.427em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1.5</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">%</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">11</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">%</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7416em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.204em;vertical-align:-0.25em;"></span><span class="mord">0.9</span><span class="mspace"> </span><span class="mord"><span class="mord text"><span class="mord">L/s per m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.954em;"><span style="top:-3.2029em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.204em;vertical-align:-0.25em;"></span><span class="mord">6.6</span><span class="mspace"> </span><span class="mord"><span class="mord text"><span class="mord">L/s per m</span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.954em;"><span style="top:-3.2029em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#FKeF9IZrHG" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->24<!-- -->)</a></div></div><p>For the 30 m² room in the worked examples above, that is 200 L/s, or about 9.5 air changes per hour. Compare it with the examples:</p><div aria-label="table content" class="overflow-auto"><table class=""><tbody><tr class=""><th class="">Strategy</th><th class="">Airflow (L/s)</th><th class="">Per floor area (L/s per m²)</th></tr><tr class=""><td class="">Single-sided, one window, 5 K</td><td class="">44</td><td class="">1.5</td></tr><tr class=""><td class="">Assumed in Be18</td><td class="">200</td><td class="">6.6</td></tr><tr class=""><td class="">Cross-ventilation, two windows, 2 m/s</td><td class="">490</td><td class="">16</td></tr></tbody></table></div><p>The assumed rate is more than four times what one open window delivers. It is only reached with cross or stack ventilation, with the openings actually open and the path through the dwelling open. In the building most openings were balcony doors that could only be secured at a 1 cm opening, or were too windy to leave open. The top-floor flats, with no balcony above to shade them, overheated badly, and solar control films had to be installed afterwards. Openings must be designed so that they can stay open when they are needed: secure, protected from rain, quiet and free of draught (<span data-state="closed"><a class="hover-link" href="/hpbbook/d5-window-openings">D5 Openings for ventilative cooling</a></span>).</p><div class="myst-backmatter-parts"></div><section id="references" class="myst-bibliography article-grid subgrid-gap col-screen"><div><header class="myst-bibliography-header text-lg font-semibold text-myst-text group">References<a class="no-underline text-inherit hover:text-inherit ml-2 select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#references" title="Link to References" aria-label="Link to References">¶</a></header></div><div class="myst-bibliography-list pl-3 mb-8 text-xs text-myst-text-tertiary"><ol><li class="myst-bibliography-item break-words" id="cite-bugenings2025">Bugenings, L. A., Kamari, A., & Rong, L. (2025). <i>Experimental investigations of a full-scale louvre element</i> [Techreport]. Aarhus University. <a target="_blank" rel="noreferrer" href="https://doi.org/10.5281/zenodo.14614814">10.5281/zenodo.14614814</a></li><li class="myst-bibliography-item break-words" id="cite-awbi_cibse">Awbi, H. B. (n.d.). <i>Basic concepts for natural ventilation of buildings</i>. CIBSE Natural Ventilation Group seminar, University of Reading. <a target="_blank" rel="noreferrer" href="https://www.cibse.org/media/mtrlmv25/01-hazim-awbi-university-of-reading-basic-concepts-for-natural-ventilation-of-buildings-1.pdf">https://www.cibse.org/media/mtrlmv25/01-hazim-awbi-university-of-reading-basic-concepts-for-natural-ventilation-of-buildings-1.pdf</a></li><li class="myst-bibliography-item break-words" id="cite-warren1985">Warren, P. R., & Parkins, L. M. (1985). Single-sided ventilation through open windows. <i>Thermal Performance of the Exterior Envelopes of Buildings III</i>. <a target="_blank" rel="noreferrer" href="https://web.ornl.gov/sci/buildings/conf-archive/1985%20B3%20papers/015.pdf">https://web.ornl.gov/sci/buildings/conf-archive/1985%20B3%20papers/015.pdf</a></li><li class="myst-bibliography-item break-words" id="cite-jiang2025">Jiang, J., Rewitz, K., & Müller, D. (2025). Experimental validation of single-sided bottom-hung window ventilation models. <i>Building and Environment</i>, <i>282</i>, 113253.</li></ol></div></section><div class="myst-footer-links flex pt-10 mb-10 space-x-4"><a class="myst-footer-link flex-1 block p-4 font-normal text-myst-text-secondary no-underline border border-myst-border rounded shadow-sm group hover:border-myst-active hover:text-myst-active hover:shadow-lg myst-footer-link-prev" aria-label="Previous: Façade design (under revision)" href="/hpbbook/d3-facade-design"><div class="flex h-full align-middle"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="1.5rem" height="1.5rem" class="myst-footer-link-icon self-center transition-transform group-hover:-translate-x-1 shrink-0"><path stroke-linecap="round" stroke-linejoin="round" d="M10.5 19.5 3 12m0 0 7.5-7.5M3 12h18"></path></svg><div class="flex-grow text-right"><div class="myst-footer-link-group text-xs text-myst-text-tertiary">Part D: Cooling</div>Façade design (under revision)</div></div></a><a class="myst-footer-link flex-1 block p-4 font-normal text-myst-text-secondary no-underline border border-myst-border rounded shadow-sm group hover:border-myst-active hover:text-myst-active hover:shadow-lg myst-footer-link-next" aria-label="Next: Openings for ventilative cooling (under revision)" href="/hpbbook/d5-window-openings"><div class="flex h-full align-middle"><div class="flex-grow"><div class="myst-footer-link-group text-xs text-myst-text-tertiary">Part D: Cooling</div>Openings for ventilative cooling (under revision)</div><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="1.5rem" height="1.5rem" class="myst-footer-link-icon self-center transition-transform group-hover:translate-x-1 shrink-0"><path stroke-linecap="round" stroke-linejoin="round" d="M13.5 4.5 21 12m0 0-7.5 7.5M21 12H3"></path></svg></div></a></div></article></main><script>((a,s)=>{if(!window.history.state||!window.history.state.key){let l=Math.random().toString(32).slice(2);window.history.replaceState({key:l},"")}try{let u=JSON.parse(sessionStorage.getItem(a)||"{}")[s||window.history.state.key];typeof u=="number"&&window.scrollTo(0,u)}catch(l){console.error(l),sessionStorage.removeItem(a)}})("positions", null)</script><script>window.__remixContext = {"url":"/d4-ventilative-cooling","state":{"loaderData":{"root":{"config":{"version":3,"myst":"1.12.0","options":{"favicon":"/hpbbook/build/favicon-f43bb4618690107617567dc349da49b3.svg","logo":"/hpbbook/build/logo-ee10b6b9c0f6e25619c2a73d305e490e.svg","logo_text":"Cookbook for High Performance Buildings","style":"/hpbbook/build/style-28f2996124898cfdb1ca518f099b2df1.css"},"nav":[],"actions":[],"projects":[{"bibliography":["/home/runner/work/hpbbook/hpbbook/references.bib"],"title":"Cookbook for High Performance Buildings","authors":[{"nameParsed":{"literal":"Christian Anker Hviid","given":"Christian Anker","family":"Hviid"},"name":"Christian Anker Hviid","id":"contributors-myst-generated-uid-0"}],"toc":[{"file":"index.md"},{"file":"chapters/01-intro.md","title":"Intro (under revision)"},{"children":[{"file":"parts/part-b-ventilation.md"}],"title":"Part B: Ventilation"},{"children":[{"file":"parts/part-c-heating.md"},{"file":"chapters/c0-air-heating.md","title":"Air heating (under revision)"},{"file":"chapters/c1-floor-heating.md","title":"Floor heating (under revision)"},{"file":"chapters/c2-domestic-hot-water.md","title":"Domestic hot water (under revision)"},{"file":"chapters/c3-drain-water-heat-recovery.md","title":"Drain water heat recovery (under revision)"},{"file":"chapters/c4-recirculating-showers.md","title":"Recirculating showers (under revision)"}],"title":"Part C: Heating systems and domestic hot water"},{"children":[{"file":"parts/part-d-cooling.md"},{"file":"chapters/d1-weather-files.md","title":"Future climate and weather files (under revision)"},{"file":"chapters/d2-cooling-strategy.md","title":"Cooling strategy (under revision)"},{"file":"chapters/d3-facade-design.md","title":"Façade design (under revision)"},{"file":"chapters/d4-ventilative-cooling.md","title":"Ventilative cooling (under revision)"},{"file":"chapters/d5-window-openings.md","title":"Openings for ventilative cooling (under revision)"},{"file":"chapters/d6-ceiling-fans.md","title":"Ceiling fans (under revision)"},{"file":"chapters/d6-ceiling-fans_obsolete.md","title":"Ceiling fans (obsolete)"}],"title":"Part D: Cooling"},{"children":[{"file":"parts/part-e-prefabrication.md"}],"title":"Part E: Prefabrication of type houses"},{"children":[{"file":"chapters/appendix-ac-europe.md","title":"Air-conditioning in Europe, summer 2026 (under revision)"},{"file":"chapters/appendix-dhw-tank.md","title":"Stratified tank simulator (under revision)"},{"file":"chapters/appendix-room-cfd.md","title":"CFD model 2D (under revision)"},{"file":"chapters/appendix-room-cfd-3d.md","title":"CFD model 3D (under revision)"}],"title":"Appendices"}],"exports":[],"index":"index","pages":[{"slug":"intro","title":"Intro","short_title":"Intro (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":1},{"level":1,"title":"Part B: Ventilation"},{"slug":"part-b-ventilation","title":"About Part B","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part C: Heating systems and domestic hot water"},{"slug":"part-c-heating","title":"About Part C","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c0-air-heating","title":"Air heating","short_title":"Air heating (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c1-floor-heating","title":"Floor heating","short_title":"Floor heating (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/floor-heating-princi-0e3c10ac6410e5d95cb183333341f880.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c2-domestic-hot-water","title":"Domestic hot water","short_title":"Domestic hot water (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dhw-share-bd605ed52040e4b4f083bd0702638988.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c3-drain-water-heat-recovery","title":"Drain water heat recovery","short_title":"Drain water heat recovery (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dwhr-vertical-photo-a02fb1eb43be2c31adda3ea3d996475d.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c4-recirculating-showers","title":"Recirculating showers","short_title":"Recirculating showers (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/recirc-shower-schema-86e65c91a1bc3cfad2fbe69eeb01b519.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part D: Cooling"},{"slug":"part-d-cooling","title":"About Part D","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d1-weather-files","title":"D1 Future climate and weather files","short_title":"Future climate and weather files (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dry-air-temperature-648a3a61e06d8587d5aa6530096fd36c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d2-cooling-strategy","title":"D2 Cooling strategy","short_title":"Cooling strategy (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/adaptive-comfort-14221142e980f49cfc12fd3620761d6a.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d3-facade-design","title":"D3 Façade design for daylight and low cooling demand","short_title":"Façade design (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/facade-radiation-380d022f07b695fc7c42e9c1769dcb3c.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d4-ventilative-cooling","title":"D4 Ventilative cooling","short_title":"Ventilative cooling (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d5-window-openings","title":"D5 Openings for ventilative cooling","short_title":"Openings for ventilative cooling (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/window-gaps-b7dad32883713e2f32edff5ae23a083a.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d6-ceiling-fans","title":"D6 Ceiling fans","short_title":"Ceiling fans (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/ceiling-fan-airflow-54549ba921d3687330424a19dda9fd71.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part E: Prefabrication of type houses"},{"slug":"part-e-prefabrication","title":"About Part E","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Appendices"},{"slug":"appendix-ac-europe","title":"Appendix D: Air-conditioning in Europe, summer 2026","short_title":"Air-conditioning in Europe, summer 2026 (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-dhw-tank","title":"Appendix E: Stratified tank simulator","short_title":"Stratified tank simulator (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dhw-tank-app-e45ac04bcea8b47c4f7c3c6fea55ea6c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-room-cfd","title":"Appendix B: Room CFD model","short_title":"CFD model 2D (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/room-cfd-app-0c6093c829a7560eb9d757d871255e44.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-room-cfd-3d","title":"Appendix C: 3D room CFD model","short_title":"CFD model 3D (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/room-cfd-3d-app-0bc0a65a556af022c4aebcf0e1176ddc.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2}]}]},"CONTENT_CDN_PORT":"3100","MODE":"static","BASE_URL":"/hpbbook"},"routes/$":{"config":{"version":3,"myst":"1.12.0","options":{"favicon":"/hpbbook/build/favicon-f43bb4618690107617567dc349da49b3.svg","logo":"/hpbbook/build/logo-ee10b6b9c0f6e25619c2a73d305e490e.svg","logo_text":"Cookbook for High Performance Buildings","style":"/hpbbook/build/style-28f2996124898cfdb1ca518f099b2df1.css"},"nav":[],"actions":[],"projects":[{"bibliography":["/home/runner/work/hpbbook/hpbbook/references.bib"],"title":"Cookbook for High Performance Buildings","authors":[{"nameParsed":{"literal":"Christian Anker Hviid","given":"Christian Anker","family":"Hviid"},"name":"Christian Anker Hviid","id":"contributors-myst-generated-uid-0"}],"toc":[{"file":"index.md"},{"file":"chapters/01-intro.md","title":"Intro (under revision)"},{"children":[{"file":"parts/part-b-ventilation.md"}],"title":"Part B: Ventilation"},{"children":[{"file":"parts/part-c-heating.md"},{"file":"chapters/c0-air-heating.md","title":"Air heating (under revision)"},{"file":"chapters/c1-floor-heating.md","title":"Floor heating (under revision)"},{"file":"chapters/c2-domestic-hot-water.md","title":"Domestic hot water (under revision)"},{"file":"chapters/c3-drain-water-heat-recovery.md","title":"Drain water heat recovery (under revision)"},{"file":"chapters/c4-recirculating-showers.md","title":"Recirculating showers (under revision)"}],"title":"Part C: Heating systems and domestic hot water"},{"children":[{"file":"parts/part-d-cooling.md"},{"file":"chapters/d1-weather-files.md","title":"Future climate and weather files (under revision)"},{"file":"chapters/d2-cooling-strategy.md","title":"Cooling strategy (under revision)"},{"file":"chapters/d3-facade-design.md","title":"Façade design (under revision)"},{"file":"chapters/d4-ventilative-cooling.md","title":"Ventilative cooling (under revision)"},{"file":"chapters/d5-window-openings.md","title":"Openings for ventilative cooling (under revision)"},{"file":"chapters/d6-ceiling-fans.md","title":"Ceiling fans (under revision)"},{"file":"chapters/d6-ceiling-fans_obsolete.md","title":"Ceiling fans (obsolete)"}],"title":"Part D: Cooling"},{"children":[{"file":"parts/part-e-prefabrication.md"}],"title":"Part E: Prefabrication of type houses"},{"children":[{"file":"chapters/appendix-ac-europe.md","title":"Air-conditioning in Europe, summer 2026 (under revision)"},{"file":"chapters/appendix-dhw-tank.md","title":"Stratified tank simulator (under revision)"},{"file":"chapters/appendix-room-cfd.md","title":"CFD model 2D (under revision)"},{"file":"chapters/appendix-room-cfd-3d.md","title":"CFD model 3D (under revision)"}],"title":"Appendices"}],"exports":[],"index":"index","pages":[{"slug":"intro","title":"Intro","short_title":"Intro (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":1},{"level":1,"title":"Part B: Ventilation"},{"slug":"part-b-ventilation","title":"About Part B","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part C: Heating systems and domestic hot water"},{"slug":"part-c-heating","title":"About Part C","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c0-air-heating","title":"Air heating","short_title":"Air heating (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c1-floor-heating","title":"Floor heating","short_title":"Floor heating (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/floor-heating-princi-0e3c10ac6410e5d95cb183333341f880.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c2-domestic-hot-water","title":"Domestic hot water","short_title":"Domestic hot water (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dhw-share-bd605ed52040e4b4f083bd0702638988.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c3-drain-water-heat-recovery","title":"Drain water heat recovery","short_title":"Drain water heat recovery (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dwhr-vertical-photo-a02fb1eb43be2c31adda3ea3d996475d.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c4-recirculating-showers","title":"Recirculating showers","short_title":"Recirculating showers (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/recirc-shower-schema-86e65c91a1bc3cfad2fbe69eeb01b519.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part D: Cooling"},{"slug":"part-d-cooling","title":"About Part D","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d1-weather-files","title":"D1 Future climate and weather files","short_title":"Future climate and weather files (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dry-air-temperature-648a3a61e06d8587d5aa6530096fd36c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d2-cooling-strategy","title":"D2 Cooling strategy","short_title":"Cooling strategy (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/adaptive-comfort-14221142e980f49cfc12fd3620761d6a.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d3-facade-design","title":"D3 Façade design for daylight and low cooling demand","short_title":"Façade design (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/facade-radiation-380d022f07b695fc7c42e9c1769dcb3c.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d4-ventilative-cooling","title":"D4 Ventilative cooling","short_title":"Ventilative cooling (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d5-window-openings","title":"D5 Openings for ventilative cooling","short_title":"Openings for ventilative cooling (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/window-gaps-b7dad32883713e2f32edff5ae23a083a.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d6-ceiling-fans","title":"D6 Ceiling fans","short_title":"Ceiling fans (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/ceiling-fan-airflow-54549ba921d3687330424a19dda9fd71.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part E: Prefabrication of type houses"},{"slug":"part-e-prefabrication","title":"About Part E","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Appendices"},{"slug":"appendix-ac-europe","title":"Appendix D: Air-conditioning in Europe, summer 2026","short_title":"Air-conditioning in Europe, summer 2026 (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-dhw-tank","title":"Appendix E: Stratified tank simulator","short_title":"Stratified tank simulator (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dhw-tank-app-e45ac04bcea8b47c4f7c3c6fea55ea6c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-room-cfd","title":"Appendix B: Room CFD model","short_title":"CFD model 2D (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/room-cfd-app-0c6093c829a7560eb9d757d871255e44.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-room-cfd-3d","title":"Appendix C: 3D room CFD model","short_title":"CFD model 3D (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/room-cfd-3d-app-0bc0a65a556af022c4aebcf0e1176ddc.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2}]}]},"page":{"version":3,"kind":"Article","sha256":"164d1097243ed7d11ce05660bf26ed5f947bb6832c2455d83f0ec9bc624c1b2d","slug":"d4-ventilative-cooling","location":"/chapters/d4-ventilative-cooling.md","dependencies":[],"frontmatter":{"title":"D4 Ventilative cooling","content_includes_title":false,"authors":[{"nameParsed":{"literal":"Christian Anker Hviid","given":"Christian Anker","family":"Hviid"},"name":"Christian Anker Hviid","id":"contributors-myst-generated-uid-0"}],"numbering":{"title":{"offset":1}},"thumbnail":"/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg","exports":[{"format":"md","filename":"d4-ventilative-cooling.md","url":"/hpbbook/build/d4-ventilative-cooli-8e579d36b9d3def8fff4e7e7e4d36586.md"}]},"mdast":{"type":"root","children":[{"type":"block","children":[{"type":"admonition","kind":"warning","children":[{"type":"admonitionTitle","children":[{"type":"text","value":"Under revision","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"bGCw33V2pn"}],"key":"xdO5pM54Jz"},{"type":"paragraph","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"This chapter is being reworked and may change substantially.","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"ZvrMdabxbz"}],"key":"miXHk3mlFT"}],"key":"jiEtNm7So2"},{"type":"paragraph","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"text","value":"Ventilative cooling or venting (udluftning) means using outdoor air to remove heat from a building whenever the outdoor air is cooler than the indoor air.","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"QYjzkQ1pMh"}],"key":"F9A0vwF2iW"},{"type":"paragraph","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"It is the third step in the cooling strategy (","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"QCx5DsAElV"},{"type":"link","url":"/d2-cooling-strategy","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"D2 Cooling strategy","key":"PuYOSNKS2O"}],"urlSource":"d2-cooling-strategy.md","dataUrl":"/d2-cooling-strategy.json","internal":true,"protocol":"file","key":"btydoRmUwj"},{"type":"text","value":"), after reducing the solar gains and bypassing the heat recovery, and before ceiling fans (","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"DzTRrNv20J"},{"type":"link","url":"/d6-ceiling-fans","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"D6 Ceiling fans","key":"DCfVmag5dW"}],"urlSource":"d6-ceiling-fans.md","dataUrl":"/d6-ceiling-fans.json","internal":true,"protocol":"file","key":"e9Mavi3FRo"},{"type":"text","value":"), shutters and active cooling. This chapter deals with the building as a whole: how much air is needed and how wind and buoyancy drive it through the house. The openings themselves, and where the air goes once it is inside, are the subject of ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"O8gUjnggZq"},{"type":"link","url":"/d5-window-openings","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"D5 Openings for ventilative cooling","key":"pY5USddccq"}],"urlSource":"d5-window-openings.md","dataUrl":"/d5-window-openings.json","internal":true,"protocol":"file","key":"JZrswUmWVG"},{"type":"text","value":".","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"erY1ytCqQz"}],"key":"baEmhokaLt"},{"type":"heading","depth":2,"position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"D4.1 Cooling needs large airflows","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"tms1tV1VlO"}],"identifier":"d4-1-cooling-needs-large-airflows","label":"D4.1 Cooling needs large airflows","html_id":"d4-1-cooling-needs-large-airflows","implicit":true,"key":"vCxFmGqUQ9"},{"type":"paragraph","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"children":[{"type":"text","value":"Outdoor air that enters a room at temperature ","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"f37jCKwy1Y"},{"type":"inlineMath","value":"T_o","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eT_o\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"h0F74AfLck"},{"type":"text","value":" and leaves at the room temperature ","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"TPjzGHsmUl"},{"type":"inlineMath","value":"T_i","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eT_i\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"D8eVvxFfiP"},{"type":"text","value":" removes heat at the rate","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"MliYOHIijU"}],"key":"e0yvxWwbZJ"},{"type":"math","value":"P = \\rho \\, c_p \\, q_V \\, (T_i - T_o)","label":"eq-vc-cooling","identifier":"eq-vc-cooling","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eP\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsub\u003e\u003cmi\u003ec\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsub\u003e\u003cmi\u003eq\u003c/mi\u003e\u003cmi\u003eV\u003c/mi\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/msub\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eP = \\rho \\, c_p \\, q_V \\, (T_i - T_o)\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eP\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0361em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ec\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eq\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3283em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"1","html_id":"eq-vc-cooling","key":"hab6dZo1Mw"},{"type":"paragraph","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"children":[{"type":"text","value":"where ","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"key":"hDbw6jrtdz"},{"type":"inlineMath","value":"P","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eP\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eP\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eP\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"dws8qlJOlN"},{"type":"text","value":" is the cooling power (W), ","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"key":"gQhGcOUk8b"},{"type":"inlineMath","value":"\\rho \\approx 1.2","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho \\approx 1.2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6776em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"QsdNTc9Lk5"},{"type":"text","value":" kg/m³ the air density, ","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"key":"AT0L6LYDBn"},{"type":"inlineMath","value":"c_p \\approx 1005","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003ec\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e1005\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ec_p \\approx 1005\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7692em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ec\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1005\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"KcqLksQfZ8"},{"type":"text","value":" J/(kg·K) the specific heat capacity of air and ","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"key":"QunCBj1PWU"},{"type":"inlineMath","value":"q_V","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eq\u003c/mi\u003e\u003cmi\u003eV\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eq_V\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eq\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3283em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"GPbMsEwL51"},{"type":"text","value":" the airflow (m³/s).","position":{"start":{"line":20,"column":1},"end":{"line":20,"column":1}},"key":"YBxH68UDzU"}],"key":"CX2NeBRb6i"},{"type":"paragraph","position":{"start":{"line":22,"column":1},"end":{"line":22,"column":1}},"children":[{"type":"text","value":"In the context of ventilative cooling, the temperature difference is the weak point. On a warm afternoon the outdoor air may be only 2 to 4 K cooler than the room. To remove 1 kW of solar and internal gains from a 30 m² living room ","position":{"start":{"line":22,"column":1},"end":{"line":22,"column":1}},"key":"DuxPlmpExw"},{"type":"inlineMath","value":"(33.3 W/m^2)","position":{"start":{"line":22,"column":1},"end":{"line":22,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmn\u003e33.3\u003c/mn\u003e\u003cmi\u003eW\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmsup\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e(33.3 W/m^2)\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e33.3\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eW\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"i1L6jRMASg"},{"type":"text","value":" with a 3 K temperature difference, ","position":{"start":{"line":22,"column":1},"end":{"line":22,"column":1}},"key":"rJXt2KibuA"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cooling","label":"eq-vc-cooling","children":[{"type":"text","value":"(","key":"sDnMuASmbd"},{"type":"text","value":"1","key":"bap6DkJMgl"},{"type":"text","value":")","key":"AOV59RUAHA"}],"template":"(%s)","enumerator":"1","resolved":true,"html_id":"eq-vc-cooling","key":"ubakL9c1Bs"},{"type":"text","value":" gives","position":{"start":{"line":22,"column":1},"end":{"line":22,"column":1}},"key":"MMcmWia12Q"}],"key":"Q1VAh8LfrL"},{"type":"math","value":"q_V = \\frac{1000}{1.2 \\cdot 1005 \\cdot 3} = 0.28 \\text{ m}^3\\text{/s} = 280 \\text{ L/s}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eq\u003c/mi\u003e\u003cmi\u003eV\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1000\u003c/mn\u003e\u003cmrow\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1005\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.28\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/msup\u003e\u003cmtext\u003e/s\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e280\u003c/mn\u003e\u003cmtext\u003e L/s\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eq_V = \\frac{1000}{1.2 \\cdot 1005 \\cdot 3} = 0.28 \\text{ m}^3\\text{/s} = 280 \\text{ L/s}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eq\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3283em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.0074em;vertical-align:-0.686em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1005\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1000\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1141em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.28\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e/s\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e280\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e L/s\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"2","key":"AMjhYxq72X"},{"type":"paragraph","position":{"start":{"line":28,"column":1},"end":{"line":28,"column":1}},"children":[{"type":"text","value":"That is about 13 air changes per hour, or 30 times the 9 L/s that the mechanical ventilation supplies to the same room for air quality (0.3 L/s per m²).","position":{"start":{"line":28,"column":1},"end":{"line":28,"column":1}},"key":"f1ASUa3LY8"}],"key":"gqWJiWoiqi"},{"type":"paragraph","position":{"start":{"line":30,"column":1},"end":{"line":30,"column":1}},"children":[{"type":"text","value":"Airflows like this are only possible through large openings. They also explain why ventilative cooling works best at night, when the outdoor air is cooler and the temperature difference is larger.","position":{"start":{"line":30,"column":1},"end":{"line":30,"column":1}},"key":"eJ148jtfRa"}],"key":"ho4LEz9l9m"},{"type":"heading","depth":2,"position":{"start":{"line":32,"column":1},"end":{"line":32,"column":1}},"children":[{"type":"text","value":"D4.2 Three ways to move the air","position":{"start":{"line":32,"column":1},"end":{"line":32,"column":1}},"key":"fXZCCFlHuC"}],"identifier":"d4-2-three-ways-to-move-the-air","label":"D4.2 Three ways to move the air","html_id":"d4-2-three-ways-to-move-the-air","implicit":true,"key":"zqJt3ij7hx"},{"type":"paragraph","position":{"start":{"line":34,"column":1},"end":{"line":34,"column":1}},"children":[{"type":"text","value":"The air can be moved in three ways:","position":{"start":{"line":34,"column":1},"end":{"line":34,"column":1}},"key":"Q9WjWnOUrJ"}],"key":"zY9Pj8tv6q"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":36,"column":1},"end":{"line":41,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":36,"column":1},"end":{"line":37,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":36,"column":1},"end":{"line":36,"column":1}},"children":[{"type":"strong","position":{"start":{"line":36,"column":1},"end":{"line":36,"column":1}},"children":[{"type":"text","value":"Natural ventilation","position":{"start":{"line":36,"column":1},"end":{"line":36,"column":1}},"key":"d02s3z1v2U"}],"key":"wh6mgnFSn2"},{"type":"text","value":": openings only, such as windows, roof windows and venting hatches, driven by wind and stack effect.","position":{"start":{"line":36,"column":1},"end":{"line":36,"column":1}},"key":"Mygj4XxAIT"}],"key":"cQ45ngSWbY"}],"key":"MqH0hFJFEo"},{"type":"listItem","spread":true,"position":{"start":{"line":38,"column":1},"end":{"line":39,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":38,"column":1},"end":{"line":38,"column":1}},"children":[{"type":"strong","position":{"start":{"line":38,"column":1},"end":{"line":38,"column":1}},"children":[{"type":"text","value":"Mechanical ventilation","position":{"start":{"line":38,"column":1},"end":{"line":38,"column":1}},"key":"P0shj1ZbS8"}],"key":"uBRpPOnad5"},{"type":"text","value":": fans only, for example by bypassing the heat recovery unit and boosting the airflow.","position":{"start":{"line":38,"column":1},"end":{"line":38,"column":1}},"key":"DJ4VhQiNX8"}],"key":"e6rFxj46VW"}],"key":"ew7FGSEk1s"},{"type":"listItem","spread":true,"position":{"start":{"line":40,"column":1},"end":{"line":41,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":40,"column":1},"end":{"line":40,"column":1}},"children":[{"type":"strong","position":{"start":{"line":40,"column":1},"end":{"line":40,"column":1}},"children":[{"type":"text","value":"Hybrid (mixed-mode) ventilation","position":{"start":{"line":40,"column":1},"end":{"line":40,"column":1}},"key":"f4GW6AvjME"}],"key":"y3AcC9K761"},{"type":"text","value":": a combination of the two. This is the normal solution in Danish dwellings, with mechanical ventilation with heat recovery in winter and openings for cooling in summer.","position":{"start":{"line":40,"column":1},"end":{"line":40,"column":1}},"key":"I09ZYzWqZd"}],"key":"RIQQRXRnY0"}],"key":"DHB0iRw17d"}],"key":"d5netfb8Av"},{"type":"paragraph","position":{"start":{"line":42,"column":1},"end":{"line":42,"column":1}},"children":[{"type":"text","value":"Ventilative cooling is cheap and uses little or no energy, but it is easy to overestimate. The temperature difference between indoors and outdoors is small exactly when cooling is needed, so large airflows are required. The openings must also actually be open.","position":{"start":{"line":42,"column":1},"end":{"line":42,"column":1}},"key":"w2NuVM4wBa"}],"key":"yOVYmdWKle"},{"type":"heading","depth":2,"position":{"start":{"line":44,"column":1},"end":{"line":44,"column":1}},"children":[{"type":"text","value":"D4.3 The driving forces","position":{"start":{"line":44,"column":1},"end":{"line":44,"column":1}},"key":"T7AdS1AVup"}],"identifier":"d4-3-the-driving-forces","label":"D4.3 The driving forces","html_id":"d4-3-the-driving-forces","implicit":true,"key":"E6X9uQjLOX"},{"type":"heading","depth":3,"position":{"start":{"line":46,"column":1},"end":{"line":46,"column":1}},"children":[{"type":"text","value":"Airflow through an opening","position":{"start":{"line":46,"column":1},"end":{"line":46,"column":1}},"key":"RUD7VQcicT"}],"identifier":"airflow-through-an-opening","label":"Airflow through an opening","html_id":"airflow-through-an-opening","implicit":true,"key":"Y77Fvb4CA2"},{"type":"paragraph","position":{"start":{"line":48,"column":1},"end":{"line":48,"column":1}},"children":[{"type":"text","value":"The airflow through an opening is driven by the pressure difference across it. For a large opening the flow follows the orifice equation","position":{"start":{"line":48,"column":1},"end":{"line":48,"column":1}},"key":"RMHD6Ye5AE"}],"key":"YuDuxSUepr"},{"type":"math","value":"Q = C_d \\, A \\, \\sqrt{\\frac{2 \\, \\Delta p}{\\rho}}","label":"eq-vc-orifice","identifier":"eq-vc-orifice","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/mrow\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = C_d \\, A \\, \\sqrt{\\frac{2 \\, \\Delta p}{\\rho}}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:3.04em;vertical-align:-1.1662em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.8738em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-5em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:5em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3603em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8804em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.8338em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:5em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:3.08em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='3.08em' viewBox='0 0 400000 3240' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M473,2793\nc339.3,-1799.3,509.3,-2700,510,-2702 l0 -0\nc3.3,-7.3,9.3,-11,18,-11 H400000v40H1017.7\ns-90.5,478,-276.2,1466c-185.7,988,-279.5,1483,-281.5,1485c-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2c0,-1.3,-5.3,-32,-16,-92c-50.7,-293.3,-119.7,-693.3,-207,-1200\nc0,-1.3,-5.3,8.7,-16,30c-10.7,21.3,-21.3,42.7,-32,64s-16,33,-16,33s-26,-26,-26,-26\ns76,-153,76,-153s77,-151,77,-151c0.7,0.7,35.7,202,105,604c67.3,400.7,102,602.7,104,\n606zM1001 80h400000v40H1017.7z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.1662em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"3","html_id":"eq-vc-orifice","key":"xJj03XEtlS"},{"type":"paragraph","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"children":[{"type":"text","value":"where ","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"key":"xVhYCjUrOA"},{"type":"inlineMath","value":"C_d","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_d\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"PMl2VHXLi1"},{"type":"text","value":" is the discharge coefficient (–), ","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"key":"nms3tFJYId"},{"type":"inlineMath","value":"A","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eA\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"WgeNhhJIqy"},{"type":"text","value":" the free opening area (m²) and ","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"key":"LWVmpKs09Y"},{"type":"inlineMath","value":"\\Delta p","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Lp47DVUHem"},{"type":"text","value":" the pressure difference (Pa).","position":{"start":{"line":55,"column":1},"end":{"line":55,"column":1}},"key":"T3FQYvL3oh"}],"key":"mxpTAXmerB"},{"type":"paragraph","position":{"start":{"line":57,"column":1},"end":{"line":57,"column":1}},"children":[{"type":"text","value":"The discharge coefficient accounts for the contraction of the air jet through the opening. It is about 0.6 to 0.65 for a sharp-edged opening; IDA ICE uses 0.65. Grilles, insect nets and louvres lower it considerably, so always use the free area and the discharge coefficient of the actual product. As an example, the rain-defence louvre tested by Bugenings et al. has a discharge coefficient of 0.29, rated according to EN 13030 ","position":{"start":{"line":57,"column":1},"end":{"line":57,"column":1}},"key":"oJZylETUoY"},{"type":"citeGroup","kind":"parenthetical","children":[{"type":"cite","kind":"parenthetical","label":"bugenings2025","identifier":"bugenings2025","children":[{"type":"text","value":"Bugenings ","key":"b3058lkEkZ"},{"type":"emphasis","children":[{"type":"text","value":"et al.","key":"CqJPosiCST"}],"key":"WHxiq6Cobm"},{"type":"text","value":", 2025","key":"vwNCJQLLpd"}],"enumerator":"1","key":"ivVsT6pmAz"}],"key":"mDBeCybrvN"},{"type":"text","value":".","position":{"start":{"line":57,"column":1},"end":{"line":57,"column":1}},"key":"Dvb7ValzcQ"}],"key":"zngVOibZh9"},{"type":"paragraph","position":{"start":{"line":59,"column":1},"end":{"line":59,"column":1}},"children":[{"type":"text","value":"Because the airflow only grows with the square root of the pressure difference, ","position":{"start":{"line":59,"column":1},"end":{"line":59,"column":1}},"key":"HePnPLNCsr"},{"type":"strong","position":{"start":{"line":59,"column":1},"end":{"line":59,"column":1}},"children":[{"type":"text","value":"doubling the driving pressure gives just 40 % more airflow. Doubling the opening area, doubles it.","position":{"start":{"line":59,"column":1},"end":{"line":59,"column":1}},"key":"m8ntPIzTdb"}],"key":"wkl2LYrcdT"}],"key":"GKN2jy4wVS"},{"type":"paragraph","position":{"start":{"line":61,"column":1},"end":{"line":61,"column":1}},"children":[{"type":"text","value":"When air flows through two openings in series, for example in through a window and out through a roof window, the openings can be combined into one effective area (assuming same ","position":{"start":{"line":61,"column":1},"end":{"line":61,"column":1}},"key":"PfXsMHatvF"},{"type":"inlineMath","value":"C_d","position":{"start":{"line":61,"column":1},"end":{"line":61,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_d\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"F4AmXcc7da"},{"type":"text","value":"):","position":{"start":{"line":61,"column":1},"end":{"line":61,"column":1}},"key":"phcbQgEK8N"}],"key":"Yu3xjDkQqG"},{"type":"math","value":"\\frac{1}{(C_d A)_\\text{eff}^2} = \\frac{1}{(C_{d,1} A_1)^2} + \\frac{1}{(C_{d,2} A_2)^2}","label":"eq-vc-aeff","identifier":"eq-vc-aeff","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmsubsup\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ed\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmn\u003e1\u003c/mn\u003e\u003c/msub\u003e\u003cmsup\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ed\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msub\u003e\u003cmsup\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\frac{1}{(C_d A)_\\text{eff}^2} = \\frac{1}{(C_{d,1} A_1)^2} + \\frac{1}{(C_{d,2} A_2)^2}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.3087em;vertical-align:-0.9873em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose\"\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7959em;\"\u003e\u003cspan style=\"top:-2.3987em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.0448em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3013em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9873em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.2935em;vertical-align:-0.9721em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003cspan class=\"mpunct mtight\"\u003e,\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose\"\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9721em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.2935em;vertical-align:-0.9721em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003cspan class=\"mpunct mtight\"\u003e,\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose\"\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9721em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"4","html_id":"eq-vc-aeff","key":"oMtpXQuMGZ"},{"type":"paragraph","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"children":[{"type":"text","value":"which replaces ","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"key":"Ktb0dKtrsX"},{"type":"inlineMath","value":"C_d A","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_d A\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"KXGQ2SXdba"},{"type":"text","value":" in the orifice equation. When both openings have the same discharge coefficient, ","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"key":"x9J5SwPIo1"},{"type":"inlineMath","value":"(C_d A)_\\text{eff} = C_d A_\\text{eff}","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmsub\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e(C_d A)_\\text{eff} = C_d A_\\text{eff}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose\"\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"xcW8I7b3oO"},{"type":"text","value":" with ","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"key":"UjAV9XhR0P"},{"type":"inlineMath","value":"1/A_\\text{eff}^2 = 1/A_1^2 + 1/A_2^2","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmsubsup\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmsubsup\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmsubsup\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e1/A_\\text{eff}^2 = 1/A_1^2 + 1/A_2^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0972em;vertical-align:-0.2831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1/\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-2.4169em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2831em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1/\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-2.4519em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2481em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1/\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-2.4519em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2481em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"BqLt89BEXP"},{"type":"text","value":". This form is used in the examples below. If one opening is a louvre or a grille with a lower ","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"key":"qdAaeRNO6f"},{"type":"inlineMath","value":"C_d","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_d\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"A3Hilt8zBn"},{"type":"text","value":", use the general form.","position":{"start":{"line":68,"column":1},"end":{"line":68,"column":1}},"key":"rUYyrE1taY"}],"key":"pWZdVinITa"},{"type":"paragraph","position":{"start":{"line":70,"column":1},"end":{"line":70,"column":1}},"children":[{"type":"text","value":"The weaker opening dominates. Two openings of 0.5 m² each give an effective area of only 0.35 m², and a large window does not help much if the outlet is small.","position":{"start":{"line":70,"column":1},"end":{"line":70,"column":1}},"key":"VHfzk6HEZl"}],"key":"dh9RVJx1VK"},{"type":"paragraph","position":{"start":{"line":72,"column":1},"end":{"line":72,"column":1}},"children":[{"type":"text","value":"The pressure difference has two sources: buoyancy (the stack effect) and wind. Together with the placement of the openings they give the three modes of natural ventilative cooling in ","position":{"start":{"line":72,"column":1},"end":{"line":72,"column":1}},"key":"IRaX6mUc5o"},{"type":"crossReference","kind":"figure","identifier":"fig-vc-modes","label":"fig-vc-modes","children":[{"type":"text","value":"Figure ","key":"cUbpP1OwES"},{"type":"text","value":"1","key":"Z7yLHDflv1"}],"template":"Figure %s","enumerator":"1","resolved":true,"html_id":"fig-vc-modes","key":"acuekWEUnE"},{"type":"text","value":".","position":{"start":{"line":72,"column":1},"end":{"line":72,"column":1}},"key":"IkNLWNtqtY"}],"key":"Btfc5L1cHQ"},{"type":"container","kind":"figure","children":[{"type":"image","url":"/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg","alt":"Three building sections side by side. (a) A room with one tall window: cool air enters at the bottom of the window and warm air leaves at the top, with the neutral pressure plane halfway up the opening. (b) A room with windows on opposite façades: wind pushes cool air in on the windward side, marked plus, and out on the leeward side, marked minus. (c) A two-storey section with a low window and a roof opening: cool air enters low, rises through the house and leaves through the roof, with the neutral pressure plane between the openings and the height h marked.","width":"100%","urlSource":"figures/d4/ventilation-modes.svg","key":"EGdw7ioN5X"},{"type":"caption","children":[{"type":"paragraph","position":{"start":{"line":79,"column":1},"end":{"line":79,"column":1}},"children":[{"type":"captionNumber","kind":"figure","label":"fig-vc-modes","identifier":"fig-vc-modes","html_id":"fig-vc-modes","enumerator":"1","children":[{"type":"text","value":"Figure ","key":"Qmtj4R2q8j"},{"type":"text","value":"1","key":"xiyLgyCbTJ"},{"type":"text","value":":","key":"beaWDvKbvq"}],"template":"Figure %s:","key":"JsDSLK8dZ0"},{"type":"text","value":"The three modes of natural ventilative cooling. (a) Single-sided ventilation through one opening. (b) Cross-ventilation driven by the wind pressure difference between two façades. (c) Stack ventilation between a low inlet and a high outlet, separated by the height ","position":{"start":{"line":79,"column":1},"end":{"line":79,"column":1}},"key":"abyyRFltDs"},{"type":"inlineMath","value":"h","position":{"start":{"line":79,"column":1},"end":{"line":79,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eh\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eh\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eh\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Md9jKpZu7c"},{"type":"text","value":".","position":{"start":{"line":79,"column":1},"end":{"line":79,"column":1}},"key":"nJtCLAOwZ2"}],"key":"Pvv9Oq4kmv"}],"key":"Ijb8tfekWT"}],"label":"fig-vc-modes","identifier":"fig-vc-modes","enumerator":"1","html_id":"fig-vc-modes","key":"LixE6JwmHg"},{"type":"heading","depth":3,"position":{"start":{"line":82,"column":1},"end":{"line":82,"column":1}},"children":[{"type":"text","value":"Stack effect","position":{"start":{"line":82,"column":1},"end":{"line":82,"column":1}},"key":"x3CZ3FCrCw"}],"identifier":"stack-effect","label":"Stack effect","html_id":"stack-effect","implicit":true,"key":"n14BrHVdjb"},{"type":"paragraph","position":{"start":{"line":84,"column":1},"end":{"line":84,"column":1}},"children":[{"type":"text","value":"Warm indoor air is lighter than cooler outdoor air. The pressure difference between two openings at a height difference ","position":{"start":{"line":84,"column":1},"end":{"line":84,"column":1}},"key":"TjTus36loi"},{"type":"inlineMath","value":"h","position":{"start":{"line":84,"column":1},"end":{"line":84,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eh\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eh\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eh\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"IdCLEcxu6p"},{"type":"text","value":" is","position":{"start":{"line":84,"column":1},"end":{"line":84,"column":1}},"key":"mHWBVDlEkD"}],"key":"HTSk52Ev9M"},{"type":"math","value":"\\Delta p = \\rho_o \\, g \\, h \\, \\frac{T_i - T_o}{T_i}","label":"eq-vc-stack","identifier":"eq-vc-stack","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eh\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p = \\rho_o \\, g \\, h \\, \\frac{T_i - T_o}{T_i}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.1963em;vertical-align:-0.836em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eh\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3603em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.836em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"5","html_id":"eq-vc-stack","key":"Beu7X9yWUP"},{"type":"paragraph","position":{"start":{"line":91,"column":1},"end":{"line":91,"column":1}},"children":[{"type":"text","value":"where ","position":{"start":{"line":91,"column":1},"end":{"line":91,"column":1}},"key":"xNjrMt1Cin"},{"type":"inlineMath","value":"g = 9.81","position":{"start":{"line":91,"column":1},"end":{"line":91,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e9.81\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eg = 9.81\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e9.81\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vVcoG4xPtL"},{"type":"text","value":" m/s², ","position":{"start":{"line":91,"column":1},"end":{"line":91,"column":1}},"key":"QxjierWsPq"},{"type":"inlineMath","value":"\\rho_o","position":{"start":{"line":91,"column":1},"end":{"line":91,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho_o\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ewEFWHMoVf"},{"type":"text","value":" is the outdoor air density and the temperatures are in kelvin. Air flows in through the lower opening and out through the upper one. Somewhere between them is the neutral pressure plane, where the indoor and outdoor pressures are equal. With two equal openings it sits halfway between them; a larger opening pulls the neutral plane towards itself.","position":{"start":{"line":91,"column":1},"end":{"line":91,"column":1}},"key":"z8vxwSBYl1"}],"key":"xPvDAjlUNi"},{"type":"paragraph","position":{"start":{"line":93,"column":1},"end":{"line":93,"column":1}},"children":[{"type":"text","value":"Inserting ","position":{"start":{"line":93,"column":1},"end":{"line":93,"column":1}},"key":"gv9Y2ns7BU"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-stack","label":"eq-vc-stack","children":[{"type":"text","value":"(","key":"JfrzlBDrDZ"},{"type":"text","value":"5","key":"LhS5kI8xSY"},{"type":"text","value":")","key":"fuGJBwl8xQ"}],"template":"(%s)","enumerator":"5","resolved":true,"html_id":"eq-vc-stack","key":"r8jL861U1G"},{"type":"text","value":" in ","position":{"start":{"line":93,"column":1},"end":{"line":93,"column":1}},"key":"MpxMoG2YAJ"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-orifice","label":"eq-vc-orifice","children":[{"type":"text","value":"(","key":"ET4DFzXgFX"},{"type":"text","value":"3","key":"dqhiY5ALUT"},{"type":"text","value":")","key":"Io2Io7XZtA"}],"template":"(%s)","enumerator":"3","resolved":true,"html_id":"eq-vc-orifice","key":"GUu3isnyQN"},{"type":"text","value":" gives the stack-driven airflow","position":{"start":{"line":93,"column":1},"end":{"line":93,"column":1}},"key":"WMs4Vq8eJ2"}],"key":"Y8N38bXPmY"},{"type":"math","value":"Q = C_d \\, A_\\text{eff} \\, \\sqrt{2 \\, g \\, h \\, \\frac{T_i - T_o}{T_i}}","label":"eq-vc-stackflow","identifier":"eq-vc-stackflow","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eh\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = C_d \\, A_\\text{eff} \\, \\sqrt{2 \\, g \\, h \\, \\frac{T_i - T_o}{T_i}}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.44em;vertical-align:-0.844em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.596em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-4.4em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eh\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3603em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.836em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.556em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:2.48em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M424,2478\nc-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514\nc0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20\ns-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121\ns209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081\nl0 -0c4,-6.7,10,-10,18,-10 H400000\nv40H1014.6\ns-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185\nc-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2z M1001 80\nh400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.844em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"6","html_id":"eq-vc-stackflow","key":"iiCxl8VNaR"},{"type":"paragraph","position":{"start":{"line":100,"column":1},"end":{"line":100,"column":1}},"children":[{"type":"text","value":"The stack effect is weak in summer, because the temperature difference is small.","position":{"start":{"line":100,"column":1},"end":{"line":100,"column":1}},"key":"DoTDaS8aEb"}],"key":"ntJyxhvpg0"},{"type":"admonition","kind":"note","children":[{"type":"admonitionTitle","children":[{"type":"text","value":"Note","key":"YQTCgbTvQ6"}],"key":"ZLmCBGn2Ku"},{"type":"paragraph","position":{"start":{"line":103,"column":1},"end":{"line":103,"column":1}},"children":[{"type":"text","value":"A window and a roof window, each 0.5 m² and 5 m apart in height, with a 3 K temperature difference, give a pressure difference of only 0.3 Pa. The airflow is still useful: ","position":{"start":{"line":103,"column":1},"end":{"line":103,"column":1}},"key":"ysUz6GqRPR"},{"type":"inlineMath","value":"Q = 0.65 \\cdot 0.35 \\cdot 0.99 = 0.23","position":{"start":{"line":103,"column":1},"end":{"line":103,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.65\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.35\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.99\u003c/mn\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.23\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = 0.65 \\cdot 0.35 \\cdot 0.99 = 0.23\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.65\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.35\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.99\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.23\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"V3tcZwddCN"},{"type":"text","value":" m³/s, or about 830 W of cooling. Height is what makes the stack effect work, which is why roof windows, skylights and stairwells are so effective.","position":{"start":{"line":103,"column":1},"end":{"line":103,"column":1}},"key":"HekJ2cGhGK"}],"key":"KeNV6h2CBx"}],"key":"SPDJCqwUg2"},{"type":"paragraph","position":{"start":{"line":106,"column":1},"end":{"line":106,"column":1}},"children":[{"type":"text","value":"A single opening also has a stack effect: cool air enters at the bottom of the opening and warm air leaves at the top. The airflow is ","position":{"start":{"line":106,"column":1},"end":{"line":106,"column":1}},"key":"mFsj8H7X8g"},{"type":"citeGroup","kind":"parenthetical","children":[{"type":"cite","kind":"parenthetical","label":"awbi_cibse","identifier":"awbi_cibse","children":[{"type":"text","value":"Awbi, n.d.","key":"pvkytMaZze"}],"enumerator":"2","key":"dcKw2zPy5u"}],"key":"U4kp1Bd0Wf"}],"key":"z4Eab9YJUU"},{"type":"math","value":"Q = \\frac{C_d \\, A}{3} \\sqrt{g \\, H \\, \\frac{T_i - T_o}{T_i}}","label":"eq-vc-single","identifier":"eq-vc-single","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eA\u003c/mi\u003e\u003c/mrow\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/mfrac\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cmsub\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/msub\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = \\frac{C_d \\, A}{3} \\sqrt{g \\, H \\, \\frac{T_i - T_o}{T_i}}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.44em;vertical-align:-0.844em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3603em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.596em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-4.4em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3603em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.836em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.556em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:2.48em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M424,2478\nc-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514\nc0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20\ns-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121\ns209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081\nl0 -0c4,-6.7,10,-10,18,-10 H400000\nv40H1014.6\ns-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185\nc-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2z M1001 80\nh400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.844em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"7","html_id":"eq-vc-single","key":"OXZeyn3kyf"},{"type":"paragraph","position":{"start":{"line":113,"column":1},"end":{"line":113,"column":1}},"children":[{"type":"text","value":"where ","position":{"start":{"line":113,"column":1},"end":{"line":113,"column":1}},"key":"xFK7p0K9Xk"},{"type":"inlineMath","value":"H","position":{"start":{"line":113,"column":1},"end":{"line":113,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eH\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eH\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"W0zGj3AWU1"},{"type":"text","value":" is the height of the opening.","position":{"start":{"line":113,"column":1},"end":{"line":113,"column":1}},"key":"EH06JFfFAN"}],"key":"Ds0olABy7d"},{"type":"admonition","kind":"note","children":[{"type":"admonitionTitle","children":[{"type":"text","value":"Note","key":"oCKKVq5JYJ"}],"key":"GnEbbF057N"},{"type":"paragraph","position":{"start":{"line":116,"column":1},"end":{"line":116,"column":1}},"children":[{"type":"text","value":"A 0.6 m² window that is 1.2 m tall gives only 45 L/s, or 160 W of cooling, at a 3 K temperature difference. Single-sided ventilation is weak, and tall openings are better than wide ones.","position":{"start":{"line":116,"column":1},"end":{"line":116,"column":1}},"key":"rkY1UsuUEa"}],"key":"NTijosACF4"}],"key":"FVyso6mULq"},{"type":"heading","depth":3,"position":{"start":{"line":119,"column":1},"end":{"line":119,"column":1}},"children":[{"type":"text","value":"Wind","position":{"start":{"line":119,"column":1},"end":{"line":119,"column":1}},"key":"lw1gY2yfkq"}],"identifier":"wind","label":"Wind","html_id":"wind","implicit":true,"key":"kadZihIF6x"},{"type":"paragraph","position":{"start":{"line":121,"column":1},"end":{"line":121,"column":1}},"children":[{"type":"text","value":"Wind creates an overpressure on the windward façade and an underpressure on the leeward façade and the roof. The pressure on a surface is","position":{"start":{"line":121,"column":1},"end":{"line":121,"column":1}},"key":"gAEhGxOnj7"}],"key":"yFinrRnEbm"},{"type":"math","value":"p_w = C_p \\, \\tfrac{1}{2} \\, \\rho \\, v^2","label":"eq-vc-wind","identifier":"eq-vc-wind","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003ew\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmstyle displaystyle=\"false\" scriptlevel=\"0\"\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mfrac\u003e\u003c/mstyle\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsup\u003e\u003cmi\u003ev\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ep_w = C_p \\, \\tfrac{1}{2} \\, \\rho \\, v^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02691em;\"\u003ew\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.2091em;vertical-align:-0.345em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8451em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"8","html_id":"eq-vc-wind","key":"zqnZ43JzJO"},{"type":"paragraph","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"children":[{"type":"text","value":"where ","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"key":"TYrTUq5rTV"},{"type":"inlineMath","value":"v","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ev\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ev\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"beGNggYYkw"},{"type":"text","value":" is the wind speed at building height (m/s) and ","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"key":"EfiNCTCZY8"},{"type":"inlineMath","value":"C_p","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"bN4SjzzPfV"},{"type":"text","value":" the pressure coefficient (–). ","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"key":"CttJaYXaMc"},{"type":"inlineMath","value":"C_p","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"EYEz70DXqL"},{"type":"text","value":" is typically positive (+0.4 to +0.8) on the windward façade and negative (−0.2 to −0.5) on the leeward façade and the roof. It depends strongly on the wind direction and on how sheltered the building is by its surroundings. A dense urban site can reduce the wind-driven airflow to a fraction of that on an open site.","position":{"start":{"line":128,"column":1},"end":{"line":128,"column":1}},"key":"NUj1Uxxch1"}],"key":"mlFRXxqGJ8"},{"type":"paragraph","position":{"start":{"line":130,"column":1},"end":{"line":130,"column":1}},"children":[{"type":"text","value":"For cross-ventilation, the driving pressure is the difference between the two façades:","position":{"start":{"line":130,"column":1},"end":{"line":130,"column":1}},"key":"mlF2yO3sSV"}],"key":"A45Y419vbg"},{"type":"math","value":"\\Delta p = (C_{p,1} - C_{p,2}) \\, \\tfrac{1}{2} \\, \\rho \\, v^2","label":"eq-vc-cross","identifier":"eq-vc-cross","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmstyle displaystyle=\"false\" scriptlevel=\"0\"\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mfrac\u003e\u003c/mstyle\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsup\u003e\u003cmi\u003ev\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p = (C_{p,1} - C_{p,2}) \\, \\tfrac{1}{2} \\, \\rho \\, v^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0361em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003cspan class=\"mpunct mtight\"\u003e,\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.2091em;vertical-align:-0.345em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003cspan class=\"mpunct mtight\"\u003e,\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8451em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"9","html_id":"eq-vc-cross","key":"oASqXXZ7jy"},{"type":"admonition","kind":"note","children":[{"type":"admonitionTitle","children":[{"type":"text","value":"Note","key":"Z1UM3NqlrY"}],"key":"imIORjbfce"},{"type":"paragraph","position":{"start":{"line":138,"column":1},"end":{"line":138,"column":1}},"children":[{"type":"text","value":"With the same two 0.5 m² openings on opposite façades, a wind speed of 3 m/s and a ","position":{"start":{"line":138,"column":1},"end":{"line":138,"column":1}},"key":"LuT5v52S09"},{"type":"inlineMath","value":"C_p","position":{"start":{"line":138,"column":1},"end":{"line":138,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"k8D2tuO7c2"},{"type":"text","value":" difference of 0.8, the pressure difference is 4.3 Pa. The airflow is 0.62 m³/s, almost three times the stack-driven airflow, and gives 2.2 kW of cooling at a 3 K temperature difference.","position":{"start":{"line":138,"column":1},"end":{"line":138,"column":1}},"key":"ymNMGHltyQ"}],"key":"i7veX3uJ4Z"}],"key":"AmXNx8ZJcZ"},{"type":"paragraph","position":{"start":{"line":141,"column":1},"end":{"line":141,"column":1}},"children":[{"type":"text","value":"Cross-ventilation therefore gives much more airflow than single-sided ventilation, but wind is unreliable. It varies in speed and direction, and the warmest days are often calm.","position":{"start":{"line":141,"column":1},"end":{"line":141,"column":1}},"key":"lbuDpICLzR"}],"key":"MWd6Tx3oIh"},{"type":"paragraph","position":{"start":{"line":143,"column":1},"end":{"line":143,"column":1}},"children":[{"type":"strong","position":{"start":{"line":143,"column":1},"end":{"line":143,"column":1}},"children":[{"type":"text","value":"Design for the stack effect on a calm day, and consider the wind to be a bonus.","position":{"start":{"line":143,"column":1},"end":{"line":143,"column":1}},"key":"WStDWMEdnZ"}],"key":"FK5dZ0Wknk"}],"key":"u0yQGS4o7b"},{"type":"heading","depth":3,"position":{"start":{"line":145,"column":1},"end":{"line":145,"column":1}},"children":[{"type":"text","value":"Combined wind and stack effect (two openings only)","position":{"start":{"line":145,"column":1},"end":{"line":145,"column":1}},"key":"EjYjgXpPJC"}],"identifier":"combined-wind-and-stack-effect-two-openings-only","label":"Combined wind and stack effect (two openings only)","html_id":"combined-wind-and-stack-effect-two-openings-only","implicit":true,"key":"UBVAHeO4Z8"},{"type":"paragraph","position":{"start":{"line":147,"column":1},"end":{"line":147,"column":1}},"children":[{"type":"text","value":"In reality wind and buoyancy act at the same time. For two openings, the hand calculation follows directly from the equations above, because the two pressure differences add up across the openings:","position":{"start":{"line":147,"column":1},"end":{"line":147,"column":1}},"key":"v50r22QRjK"}],"key":"VD4vWpqxkF"},{"type":"list","ordered":true,"start":1,"spread":false,"position":{"start":{"line":149,"column":1},"end":{"line":161,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"children":[{"type":"strong","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"children":[{"type":"text","value":"Stack pressure.","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"key":"Qr0wt12F3w"}],"key":"PIXhYsQw4S"},{"type":"text","value":" Find the height difference ","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"key":"DCUZTFcnSG"},{"type":"inlineMath","value":"h","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eh\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eh\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eh\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"HOetusp10R"},{"type":"text","value":" between the openings and calculate ","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"key":"CFYeheRxcP"},{"type":"inlineMath","value":"\\Delta p_\\text{stack}","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003estack\u003c/mtext\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p_\\text{stack}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003estack\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"esbc6FBW0n"},{"type":"text","value":" with ","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"key":"byGVeam9Fs"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-stack","label":"eq-vc-stack","children":[{"type":"text","value":"(","key":"kLHGdtF3qh"},{"type":"text","value":"5","key":"GKHqckXuyp"},{"type":"text","value":")","key":"HffwSTenQ4"}],"template":"(%s)","enumerator":"5","resolved":true,"html_id":"eq-vc-stack","key":"AjVlZYt5rz"},{"type":"text","value":".","position":{"start":{"line":149,"column":1},"end":{"line":149,"column":1}},"key":"QSN8tuoGfW"}],"key":"NAe5UjP3dr"}],"key":"KFPRspk9rh"},{"type":"listItem","spread":true,"position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"children":[{"type":"strong","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"children":[{"type":"text","value":"Wind pressure.","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"key":"IBfNVNj7MD"}],"key":"c4gKxmH5VS"},{"type":"text","value":" Look up ","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"key":"BFFsDLNPIR"},{"type":"inlineMath","value":"C_p","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"q7RBVAosAO"},{"type":"text","value":" for the façade or roof surface of each opening and calculate ","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"key":"N76TDHQeeG"},{"type":"inlineMath","value":"\\Delta p_\\text{wind}","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003ewind\u003c/mtext\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p_\\text{wind}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewind\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"G2JLVZFNwY"},{"type":"text","value":" with ","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"key":"YPKFzyvv1a"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cross","label":"eq-vc-cross","children":[{"type":"text","value":"(","key":"vmlRFcItpC"},{"type":"text","value":"9","key":"C4UXl0qapl"},{"type":"text","value":")","key":"AE14wv8vPj"}],"template":"(%s)","enumerator":"9","resolved":true,"html_id":"eq-vc-cross","key":"cxch74HCtW"},{"type":"text","value":".","position":{"start":{"line":150,"column":1},"end":{"line":150,"column":1}},"key":"TNvK6dqZqf"}],"key":"AgdqEQSwHJ"}],"key":"V7bfBgcYRV"},{"type":"listItem","spread":true,"position":{"start":{"line":151,"column":1},"end":{"line":157,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":151,"column":1},"end":{"line":151,"column":1}},"children":[{"type":"strong","position":{"start":{"line":151,"column":1},"end":{"line":151,"column":1}},"children":[{"type":"text","value":"Assisting or opposing?","position":{"start":{"line":151,"column":1},"end":{"line":151,"column":1}},"key":"sBWktPF36r"}],"key":"a38MNUfvoD"},{"type":"text","value":" The stack effect always pushes air in at the bottom and out at the top. If the wind pushes in the same direction (the lower opening has the higher ","position":{"start":{"line":151,"column":1},"end":{"line":151,"column":1}},"key":"c7tJUIRJFt"},{"type":"inlineMath","value":"C_p","position":{"start":{"line":151,"column":1},"end":{"line":151,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"S1U2c0biAD"},{"type":"text","value":"), the pressures add. If not, they work against each other:","position":{"start":{"line":151,"column":1},"end":{"line":151,"column":1}},"key":"uaokvXTXU2"}],"key":"ePqDQU6N1W"},{"type":"math","value":"\\Delta p = \\Delta p_\\text{stack} \\pm \\Delta p_\\text{wind}","label":"eq-vc-combined","identifier":"eq-vc-combined","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003estack\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e±\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003ewind\u003c/mtext\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p = \\Delta p_\\text{stack} \\pm \\Delta p_\\text{wind}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003estack\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e±\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewind\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"10","html_id":"eq-vc-combined","key":"v0KjOJbowQ"}],"key":"UVJrnbeL3Y"},{"type":"listItem","spread":true,"position":{"start":{"line":158,"column":1},"end":{"line":158,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":158,"column":1},"end":{"line":158,"column":1}},"children":[{"type":"strong","position":{"start":{"line":158,"column":1},"end":{"line":158,"column":1}},"children":[{"type":"text","value":"Effective area.","position":{"start":{"line":158,"column":1},"end":{"line":158,"column":1}},"key":"uUQ5bzhx1s"}],"key":"DQvAvrs1zH"},{"type":"text","value":" Combine the openings with ","position":{"start":{"line":158,"column":1},"end":{"line":158,"column":1}},"key":"LLUzUHHpEB"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-aeff","label":"eq-vc-aeff","children":[{"type":"text","value":"(","key":"ESzekxnRdM"},{"type":"text","value":"4","key":"MAN1VlWKaR"},{"type":"text","value":")","key":"zTNlx7zMpC"}],"template":"(%s)","enumerator":"4","resolved":true,"html_id":"eq-vc-aeff","key":"HDoE8xcYNz"},{"type":"text","value":".","position":{"start":{"line":158,"column":1},"end":{"line":158,"column":1}},"key":"jH2sxnHL7X"}],"key":"ZbrCtWrNJV"}],"key":"qw9VayFBRi"},{"type":"listItem","spread":true,"position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"children":[{"type":"strong","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"children":[{"type":"text","value":"Airflow.","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"key":"YOuMuCTNmc"}],"key":"yKDrBNKsGT"},{"type":"text","value":" Insert ","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"key":"CEdLne1dMe"},{"type":"inlineMath","value":"\\Delta p","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"mEQOoMIOXt"},{"type":"text","value":" and ","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"key":"ge0h2mr2hE"},{"type":"inlineMath","value":"A_\\text{eff}","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA_\\text{eff}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"khynFQbRAs"},{"type":"text","value":" in the orifice equation ","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"key":"hgNCpXPYDB"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-orifice","label":"eq-vc-orifice","children":[{"type":"text","value":"(","key":"dgiFo8ewzL"},{"type":"text","value":"3","key":"mnjitNYkEF"},{"type":"text","value":")","key":"o8w9xiWYDu"}],"template":"(%s)","enumerator":"3","resolved":true,"html_id":"eq-vc-orifice","key":"K2qN4FgZnF"},{"type":"text","value":".","position":{"start":{"line":159,"column":1},"end":{"line":159,"column":1}},"key":"VaSPgdvXoj"}],"key":"TZfr8D3wFP"}],"key":"GUvxHWSTjP"},{"type":"listItem","spread":true,"position":{"start":{"line":160,"column":1},"end":{"line":161,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":160,"column":1},"end":{"line":160,"column":1}},"children":[{"type":"strong","position":{"start":{"line":160,"column":1},"end":{"line":160,"column":1}},"children":[{"type":"text","value":"Cooling.","position":{"start":{"line":160,"column":1},"end":{"line":160,"column":1}},"key":"g06447WhX8"}],"key":"bKPDxOxNSU"},{"type":"text","value":" Calculate the cooling power with ","position":{"start":{"line":160,"column":1},"end":{"line":160,"column":1}},"key":"UCcW4mAZY3"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cooling","label":"eq-vc-cooling","children":[{"type":"text","value":"(","key":"TB9Xc6TcNa"},{"type":"text","value":"1","key":"sf96mF1hXL"},{"type":"text","value":")","key":"z6dr6ktgVs"}],"template":"(%s)","enumerator":"1","resolved":true,"html_id":"eq-vc-cooling","key":"bFLBwCHXud"},{"type":"text","value":".","position":{"start":{"line":160,"column":1},"end":{"line":160,"column":1}},"key":"OW2PvDvaFy"}],"key":"AaPhAq55Bf"}],"key":"PVSGB1wSqa"}],"key":"QrYawqpSnr"},{"type":"paragraph","position":{"start":{"line":162,"column":1},"end":{"line":162,"column":1}},"children":[{"type":"text","value":"When the pressures assist each other, step 5 is the same as adding the two airflows in quadrature, ","position":{"start":{"line":162,"column":1},"end":{"line":162,"column":1}},"key":"wqUBsDlrL2"},{"type":"inlineMath","value":"Q = \\sqrt{Q_\\text{stack}^2 + Q_\\text{wind}^2}","position":{"start":{"line":162,"column":1},"end":{"line":162,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmsubsup\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmtext\u003estack\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmsubsup\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmtext\u003ewind\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = \\sqrt{Q_\\text{stack}^2 + Q_\\text{wind}^2}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.3077em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9323em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7959em;\"\u003e\u003cspan style=\"top:-2.3987em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003estack\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.0448em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3013em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7959em;\"\u003e\u003cspan style=\"top:-2.3987em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewind\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.0448em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3013em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.8923em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3077em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"x590BxxNG3"},{"type":"text","value":". The combined airflow is therefore always smaller than the sum of the two airflows calculated separately.","position":{"start":{"line":162,"column":1},"end":{"line":162,"column":1}},"key":"kUwXybF7za"}],"key":"zz65sUgkPv"},{"type":"paragraph","position":{"start":{"line":164,"column":1},"end":{"line":164,"column":1}},"children":[{"type":"text","value":"Take the house from the stack example: a 0.5 m² window low on the windward façade (","position":{"start":{"line":164,"column":1},"end":{"line":164,"column":1}},"key":"WlXDKsmrim"},{"type":"inlineMath","value":"C_p = +0.5","position":{"start":{"line":164,"column":1},"end":{"line":164,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmn\u003e0.5\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p = +0.5\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e+\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.5\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"TOtfXULKVn"},{"type":"text","value":") and a 0.5 m² roof window 5 m higher on the roof (","position":{"start":{"line":164,"column":1},"end":{"line":164,"column":1}},"key":"V4vaIPEzok"},{"type":"inlineMath","value":"C_p = -0.3","position":{"start":{"line":164,"column":1},"end":{"line":164,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e0.3\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p = -0.3\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e−\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Knw0uvcUN2"},{"type":"text","value":"), with a 3 K temperature difference and a wind speed of 3 m/s.","position":{"start":{"line":164,"column":1},"end":{"line":164,"column":1}},"key":"czSnfEk2Tm"}],"key":"fR4P1Yw2v1"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":166,"column":1},"end":{"line":172,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":166,"column":1},"end":{"line":166,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Stack pressure: ","position":{"start":{"line":166,"column":1},"end":{"line":166,"column":1}},"key":"UG7TdlPkNf"},{"type":"inlineMath","value":"\\Delta p_\\text{stack} = 1.2 \\cdot 9.81 \\cdot 5 \\cdot 3/298 = 0.59","position":{"start":{"line":166,"column":1},"end":{"line":166,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003estack\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e9.81\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e5\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e3\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmn\u003e298\u003c/mn\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.59\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p_\\text{stack} = 1.2 \\cdot 9.81 \\cdot 5 \\cdot 3/298 = 0.59\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003estack\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e9.81\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e3/298\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.59\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"h8kA98HMfA"},{"type":"text","value":" Pa.","position":{"start":{"line":166,"column":1},"end":{"line":166,"column":1}},"key":"BO4REvSV1n"}],"key":"R4DXEpk4zJ"}],"key":"QhPdv7fm15"},{"type":"listItem","spread":true,"position":{"start":{"line":167,"column":1},"end":{"line":167,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Wind pressure: ","position":{"start":{"line":167,"column":1},"end":{"line":167,"column":1}},"key":"a3jucOrZfz"},{"type":"inlineMath","value":"\\Delta p_\\text{wind} = (0.5 - (-0.3)) \\cdot \\tfrac{1}{2} \\cdot 1.2 \\cdot 3^2 = 4.32","position":{"start":{"line":167,"column":1},"end":{"line":167,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003ewind\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmn\u003e0.5\u003c/mn\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e0.3\u003c/mn\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mfrac\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsup\u003e\u003cmn\u003e3\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e4.32\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p_\\text{wind} = (0.5 - (-0.3)) \\cdot \\tfrac{1}{2} \\cdot 1.2 \\cdot 3^2 = 4.32\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewind\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e−\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.3\u003c/span\u003e\u003cspan class=\"mclose\"\u003e))\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1901em;vertical-align:-0.345em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8451em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8141em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e4.32\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Cz4t0WMjyh"},{"type":"text","value":" Pa.","position":{"start":{"line":167,"column":1},"end":{"line":167,"column":1}},"key":"eQJQYLJmnJ"}],"key":"TBm6NqPs8P"}],"key":"YraYliRGb1"},{"type":"listItem","spread":true,"position":{"start":{"line":168,"column":1},"end":{"line":168,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"The windward window is the lower opening, and the roof has suction, so the pressures assist: ","position":{"start":{"line":168,"column":1},"end":{"line":168,"column":1}},"key":"MRZh7lsDaN"},{"type":"inlineMath","value":"\\Delta p = 0.59 + 4.32 = 4.91","position":{"start":{"line":168,"column":1},"end":{"line":168,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.59\u003c/mn\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmn\u003e4.32\u003c/mn\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e4.91\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p = 0.59 + 4.32 = 4.91\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.59\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e4.32\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e4.91\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"h9rflOMCCo"},{"type":"text","value":" Pa.","position":{"start":{"line":168,"column":1},"end":{"line":168,"column":1}},"key":"tRaVHp9duk"}],"key":"Vdlm4tTzNX"}],"key":"trLGjDziQU"},{"type":"listItem","spread":true,"position":{"start":{"line":169,"column":1},"end":{"line":169,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Effective area: ","position":{"start":{"line":169,"column":1},"end":{"line":169,"column":1}},"key":"uTOnnyLel7"},{"type":"inlineMath","value":"A_\\text{eff} = 0.35","position":{"start":{"line":169,"column":1},"end":{"line":169,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.35\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA_\\text{eff} = 0.35\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.35\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"HrE7j9aebN"},{"type":"text","value":" m².","position":{"start":{"line":169,"column":1},"end":{"line":169,"column":1}},"key":"Mwah3S093g"}],"key":"EmTQW4btVr"}],"key":"a2CrBAZMoM"},{"type":"listItem","spread":true,"position":{"start":{"line":170,"column":1},"end":{"line":170,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Airflow: ","position":{"start":{"line":170,"column":1},"end":{"line":170,"column":1}},"key":"T0BG7TOixc"},{"type":"inlineMath","value":"Q = 0.65 \\cdot 0.35 \\cdot \\sqrt{2 \\cdot 4.91/1.2} = 0.66","position":{"start":{"line":170,"column":1},"end":{"line":170,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.65\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.35\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e4.91\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.66\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = 0.65 \\cdot 0.35 \\cdot \\sqrt{2 \\cdot 4.91/1.2} = 0.66\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.65\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.35\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.305em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.935em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e4.91/1.2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.895em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.305em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.66\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"mjIWpEpDlX"},{"type":"text","value":" m³/s.","position":{"start":{"line":170,"column":1},"end":{"line":170,"column":1}},"key":"w5Lm4sZDHh"}],"key":"veelvQVett"}],"key":"fu6Clqgh75"},{"type":"listItem","spread":true,"position":{"start":{"line":171,"column":1},"end":{"line":172,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Cooling: ","position":{"start":{"line":171,"column":1},"end":{"line":171,"column":1}},"key":"PstBEzEGIp"},{"type":"inlineMath","value":"P = 1.2 \\cdot 1005 \\cdot 0.66 \\cdot 3 \\approx 2.4","position":{"start":{"line":171,"column":1},"end":{"line":171,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eP\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1005\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.66\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e3\u003c/mn\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e2.4\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eP = 1.2 \\cdot 1005 \\cdot 0.66 \\cdot 3 \\approx 2.4\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eP\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1005\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.66\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e2.4\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"PHD22n83Pm"},{"type":"text","value":" kW.","position":{"start":{"line":171,"column":1},"end":{"line":171,"column":1}},"key":"q1V85OYvt2"}],"key":"S76RcKujJt"}],"key":"FvxI2Ix8N2"}],"key":"NHlPA6d3es"},{"type":"paragraph","position":{"start":{"line":173,"column":1},"end":{"line":173,"column":1}},"children":[{"type":"text","value":"At 3 m/s the wind dominates, and the combined airflow is only 7 % higher than with wind alone. On a calm day with 1 m/s wind, ","position":{"start":{"line":173,"column":1},"end":{"line":173,"column":1}},"key":"CQ4GDpVPaP"},{"type":"inlineMath","value":"\\Delta p_\\text{wind}","position":{"start":{"line":173,"column":1},"end":{"line":173,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003ewind\u003c/mtext\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p_\\text{wind}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewind\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"BH30Z5YYC5"},{"type":"text","value":" falls to 0.48 Pa. The two pressures are then about equal, and the airflow is 0.31 m³/s, or 1.1 kW of cooling.","position":{"start":{"line":173,"column":1},"end":{"line":173,"column":1}},"key":"JNljPUPv7w"}],"key":"tKpc4q0cJz"},{"type":"paragraph","position":{"start":{"line":175,"column":1},"end":{"line":175,"column":1}},"children":[{"type":"text","value":"Now turn the wind around so that the roof window is on the windward side and the low window on the leeward side. The wind then pushes air in at the top and the stack effect pushes it out at the top. The pressures cancel at a wind speed of only","position":{"start":{"line":175,"column":1},"end":{"line":175,"column":1}},"key":"lHpbR7erFM"}],"key":"gES6QZNeIj"},{"type":"math","value":"v = \\sqrt{\\frac{\\Delta p_\\text{stack}}{(C_{p,1} - C_{p,2}) \\, \\tfrac{1}{2} \\, \\rho}} = \\sqrt{\\frac{0.59}{0.8 \\cdot 0.6}} = 1.1 \\text{ m/s}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ev\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmtext\u003estack\u003c/mtext\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmstyle displaystyle=\"false\" scriptlevel=\"0\"\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mfrac\u003e\u003c/mstyle\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmn\u003e0.59\u003c/mn\u003e\u003cmrow\u003e\u003cmn\u003e0.8\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.6\u003c/mn\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.1\u003c/mn\u003e\u003cmtext\u003e m/s\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ev = \\sqrt{\\frac{\\Delta p_\\text{stack}}{(C_{p,1} - C_{p,2}) \\, \\tfrac{1}{2} \\, \\rho}} = \\sqrt{\\frac{0.59}{0.8 \\cdot 0.6}} = 1.1 \\text{ m/s}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:3.04em;vertical-align:-1.266em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.774em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-5em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:5em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3603em;\"\u003e\u003cspan style=\"top:-2.2649em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003cspan class=\"mpunct mtight\"\u003e,\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003cspan class=\"mpunct mtight\"\u003e,\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8451em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003estack\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.0801em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.734em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:5em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:3.08em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='3.08em' viewBox='0 0 400000 3240' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M473,2793\nc339.3,-1799.3,509.3,-2700,510,-2702 l0 -0\nc3.3,-7.3,9.3,-11,18,-11 H400000v40H1017.7\ns-90.5,478,-276.2,1466c-185.7,988,-279.5,1483,-281.5,1485c-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2c0,-1.3,-5.3,-32,-16,-92c-50.7,-293.3,-119.7,-693.3,-207,-1200\nc0,-1.3,-5.3,8.7,-16,30c-10.7,21.3,-21.3,42.7,-32,64s-16,33,-16,33s-26,-26,-26,-26\ns76,-153,76,-153s77,-151,77,-151c0.7,0.7,35.7,202,105,604c67.3,400.7,102,602.7,104,\n606zM1001 80h400000v40H1017.7z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.266em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.44em;vertical-align:-0.7884em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.6516em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-4.4em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0.8\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0.59\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.6116em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:2.48em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M424,2478\nc-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514\nc0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20\ns-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121\ns209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081\nl0 -0c4,-6.7,10,-10,18,-10 H400000\nv40H1014.6\ns-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185\nc-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2z M1001 80\nh400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7884em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.1\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m/s\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"11","key":"rVjVeAdGrR"},{"type":"paragraph","position":{"start":{"line":181,"column":1},"end":{"line":181,"column":1}},"children":[{"type":"text","value":"At that wind speed the airflow almost stops, and the room is not cooled even though both openings are wide open. At higher wind speeds the flow reverses, and the warm air from the room is pushed down through the house. Place inlets low on the façade facing the prevailing summer wind, and outlets high where there is suction: on the roof or on the leeward façade.","position":{"start":{"line":181,"column":1},"end":{"line":181,"column":1}},"key":"eiB61Nl1vF"}],"key":"LdmKgy7GbO"},{"type":"paragraph","position":{"start":{"line":183,"column":1},"end":{"line":183,"column":1}},"children":[{"type":"text","value":"Building simulation tools such as IDA ICE solve the same problem as an airflow network, where every opening is a flow element and the pressures are balanced in each zone and every time step. Hand calculations like the one above are still essential for checking whether the simulated airflows have the right order of magnitude.","position":{"start":{"line":183,"column":1},"end":{"line":183,"column":1}},"key":"ygMyBXcHDx"}],"key":"vsxOFPHKtz"},{"type":"paragraph","position":{"start":{"line":185,"column":1},"end":{"line":185,"column":1}},"children":[{"type":"crossReference","kind":"figure","identifier":"fig-vc-pressures","label":"fig-vc-pressures","children":[{"type":"text","value":"Figure ","key":"CwWnlmFNjq"},{"type":"text","value":"2","key":"Ir2aWca0db"}],"template":"Figure %s","enumerator":"2","resolved":true,"html_id":"fig-vc-pressures","key":"JCdHwiepjq"},{"type":"text","value":" puts typical numbers on the two driving forces in a Copenhagen summer.","position":{"start":{"line":185,"column":1},"end":{"line":185,"column":1}},"key":"adG8oVCImp"}],"key":"HyIVaMIEzo"},{"type":"container","kind":"figure","children":[{"type":"image","url":"/hpbbook/build/driving-pressures-2f21c908f892ab624a229c58b57b74d4.svg","alt":"Horizontal bar chart of driving pressure differences in pascal for a Copenhagen summer afternoon (ΔT 5 K, wind 3.8 m/s) and night (ΔT 12 K, wind 2.2 m/s). Stack over one 1.5 m window: 0.3 and 0.7 Pa. Stack over two storeys, 5 m: 1.0 and 2.4 Pa. Wind with ΔCp = 0.5: 4.3 and 1.5 Pa.","width":"80%","urlSource":"figures/d4/driving-pressures.svg","key":"IWuAeKzzXD"},{"type":"caption","children":[{"type":"paragraph","position":{"start":{"line":191,"column":1},"end":{"line":191,"column":1}},"children":[{"type":"captionNumber","kind":"figure","label":"fig-vc-pressures","identifier":"fig-vc-pressures","html_id":"fig-vc-pressures","enumerator":"2","children":[{"type":"text","value":"Figure ","key":"A761GVDVWD"},{"type":"text","value":"2","key":"e3KOrnDQF3"},{"type":"text","value":":","key":"AGSJBG8SuU"}],"template":"Figure %s:","key":"yIX5o7Cjqu"},{"type":"text","value":"Driving pressure differences from the stack effect ","position":{"start":{"line":191,"column":1},"end":{"line":191,"column":1}},"key":"gWkMaLTJFh"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-stack","label":"eq-vc-stack","children":[{"type":"text","value":"(","key":"ciR2WvGrxs"},{"type":"text","value":"5","key":"YmfOtU7Fp0"},{"type":"text","value":")","key":"EGP2AHERMA"}],"template":"(%s)","enumerator":"5","resolved":true,"html_id":"eq-vc-stack","key":"fYHyItKRjX"},{"type":"text","value":" and wind ","position":{"start":{"line":191,"column":1},"end":{"line":191,"column":1}},"key":"Vo01L83A5V"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cross","label":"eq-vc-cross","children":[{"type":"text","value":"(","key":"HId8nw95es"},{"type":"text","value":"9","key":"FY8hWkoHlj"},{"type":"text","value":")","key":"CNu54eyY9x"}],"template":"(%s)","enumerator":"9","resolved":true,"html_id":"eq-vc-cross","key":"nksyebBYwi"},{"type":"text","value":" on a summer afternoon (15:00) and night (03:00) in Copenhagen. Temperature differences are to a 26 °C room. Outdoor temperature and wind (10 m) are June–August hourly means from the Annex 80 TMY 2041–2060 file. ","position":{"start":{"line":191,"column":1},"end":{"line":191,"column":1}},"key":"k80TP2T5c5"},{"type":"link","url":"https://github.com/CAHVIID/hpbbook/blob/main/chapters/code/d4_driving_pressures.py","position":{"start":{"line":191,"column":1},"end":{"line":191,"column":1}},"children":[{"type":"text","value":"View script","position":{"start":{"line":191,"column":1},"end":{"line":191,"column":1}},"key":"QAAnM12p92"}],"urlSource":"https://github.com/CAHVIID/hpbbook/blob/main/chapters/code/d4_driving_pressures.py","data":{"kind":"file","org":"CAHVIID","repo":"hpbbook","reference":"main","file":"chapters/code/d4_driving_pressures.py","raw":"https://raw.githubusercontent.com/CAHVIID/hpbbook/main/chapters/code/d4_driving_pressures.py"},"internal":false,"protocol":"github","key":"cKtWX4t8xz"}],"key":"kPPQSalbna"}],"key":"QeCkdD3tTh"}],"label":"fig-vc-pressures","identifier":"fig-vc-pressures","enumerator":"2","html_id":"fig-vc-pressures","key":"Aib8PLEaic"},{"type":"heading","depth":2,"position":{"start":{"line":194,"column":1},"end":{"line":194,"column":1}},"children":[{"type":"text","value":"D4.4 Ventilation strategies - Worked examples","position":{"start":{"line":194,"column":1},"end":{"line":194,"column":1}},"key":"sMelT1u6OG"}],"identifier":"d4-4-ventilation-strategies-worked-examples","label":"D4.4 Ventilation strategies - Worked examples","html_id":"d4-4-ventilation-strategies-worked-examples","implicit":true,"key":"b3OCLlMm9D"},{"type":"paragraph","position":{"start":{"line":196,"column":1},"end":{"line":196,"column":1}},"children":[{"type":"text","value":"The three modes in ","position":{"start":{"line":196,"column":1},"end":{"line":196,"column":1}},"key":"zCJuQ3AY1B"},{"type":"crossReference","kind":"figure","identifier":"fig-vc-modes","label":"fig-vc-modes","children":[{"type":"text","value":"Figure ","key":"tVSGUufzSC"},{"type":"text","value":"1","key":"fTzCi74eqQ"}],"template":"Figure %s","enumerator":"1","resolved":true,"html_id":"fig-vc-modes","key":"VYIWfB0is5"},{"type":"text","value":" are compared here with one worked example each, using the equations above.","position":{"start":{"line":196,"column":1},"end":{"line":196,"column":1}},"key":"H8SBb6ilc8"}],"key":"NlHssX3cGE"},{"type":"heading","depth":3,"position":{"start":{"line":198,"column":1},"end":{"line":198,"column":1}},"children":[{"type":"text","value":"Single-sided ventilation (1 opening)","position":{"start":{"line":198,"column":1},"end":{"line":198,"column":1}},"key":"VTIcWmAm48"}],"identifier":"single-sided-ventilation-1-opening","label":"Single-sided ventilation (1 opening)","html_id":"single-sided-ventilation-1-opening","implicit":true,"key":"pSBtfBNhFo"},{"type":"paragraph","position":{"start":{"line":200,"column":1},"end":{"line":200,"column":1}},"children":[{"type":"strong","position":{"start":{"line":200,"column":1},"end":{"line":200,"column":1}},"children":[{"type":"text","value":"Worked example.","position":{"start":{"line":200,"column":1},"end":{"line":200,"column":1}},"key":"hZzXTNskce"}],"key":"rpkZGwiNdV"}],"key":"X1fLBHRdug"},{"type":"paragraph","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"children":[{"type":"text","value":"A 30 m² room with a ceiling height of 2.5 m (75 m³) has one openable window on a single façade. The free opening area is ","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"key":"gMaOuGWdi6"},{"type":"inlineMath","value":"A = 0.6","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.6\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA = 0.6\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"RcvCricZ92"},{"type":"text","value":" m² and the opening is ","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"key":"TdgXeGaahs"},{"type":"inlineMath","value":"H = 1.2","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eH = 1.2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"uiicpqjJ5l"},{"type":"text","value":" m tall. The wind speed is ","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"key":"clIgoO7fFX"},{"type":"inlineMath","value":"v = 2","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ev\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ev = 2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"BdsxhBt1u4"},{"type":"text","value":" m/s, the room is at 25 °C and the outdoor air at 20 °C, so ","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"key":"HXUiWx6ck7"},{"type":"inlineMath","value":"\\Delta T = 5","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e5\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta T = 5\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"kdqtbSVE4U"},{"type":"text","value":" K. What is the airflow through the window?","position":{"start":{"line":202,"column":1},"end":{"line":202,"column":1}},"key":"WZJq9ljItn"}],"key":"nGplXUkmyr"},{"type":"paragraph","position":{"start":{"line":204,"column":1},"end":{"line":204,"column":1}},"children":[{"type":"strong","position":{"start":{"line":204,"column":1},"end":{"line":204,"column":1}},"children":[{"type":"text","value":"Stack effect alone.","position":{"start":{"line":204,"column":1},"end":{"line":204,"column":1}},"key":"gxIlDsdbgM"}],"key":"JivTv4gGMp"},{"type":"text","value":" With ","position":{"start":{"line":204,"column":1},"end":{"line":204,"column":1}},"key":"djYIJSnJ6V"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-single","label":"eq-vc-single","children":[{"type":"text","value":"(","key":"PNnCb1HFF5"},{"type":"text","value":"7","key":"g4VVrivyns"},{"type":"text","value":")","key":"EvOpBhJ0kF"}],"template":"(%s)","enumerator":"7","resolved":true,"html_id":"eq-vc-single","key":"lL1x9hioXg"},{"type":"text","value":":","position":{"start":{"line":204,"column":1},"end":{"line":204,"column":1}},"key":"TwmWNVs3Cb"}],"key":"X3ppZTpPXB"},{"type":"math","value":"Q_\\text{stack} = \\frac{0.65 \\cdot 0.6}{3} \\sqrt{9.81 \\cdot 1.2 \\cdot \\frac{5}{298}} = 0.13 \\cdot 0.44 = 0.058 \\text{ m}^3\\text{/s} = 58 \\text{ L/s}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmtext\u003estack\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmn\u003e0.65\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.6\u003c/mn\u003e\u003c/mrow\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/mfrac\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e9.81\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e5\u003c/mn\u003e\u003cmn\u003e298\u003c/mn\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.13\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.44\u003c/mn\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.058\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/msup\u003e\u003cmtext\u003e/s\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e58\u003c/mn\u003e\u003cmtext\u003e L/s\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ_\\text{stack} = \\frac{0.65 \\cdot 0.6}{3} \\sqrt{9.81 \\cdot 1.2 \\cdot \\frac{5}{298}} = 0.13 \\cdot 0.44 = 0.058 \\text{ m}^3\\text{/s} = 58 \\text{ L/s}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003estack\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.44em;vertical-align:-0.7884em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0.65\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.6516em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-4.4em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e9.81\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e298\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.6116em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:2.48em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M424,2478\nc-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514\nc0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20\ns-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121\ns209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081\nl0 -0c4,-6.7,10,-10,18,-10 H400000\nv40H1014.6\ns-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185\nc-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2z M1001 80\nh400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7884em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.13\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.44\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1141em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.058\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e/s\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e58\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e L/s\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"12","key":"VWzWfiQ4rN"},{"type":"paragraph","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"children":[{"type":"strong","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"children":[{"type":"text","value":"Wind alone.","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"key":"DpinOiveeo"}],"key":"aJ8s0Rr9kV"},{"type":"text","value":" With a single opening there is no pressure difference across the room, so ","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"key":"mOxwCmgzDB"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cross","label":"eq-vc-cross","children":[{"type":"text","value":"(","key":"lox747AvUj"},{"type":"text","value":"9","key":"g1ONdZoXEO"},{"type":"text","value":")","key":"lHYqqRL2Vq"}],"template":"(%s)","enumerator":"9","resolved":true,"html_id":"eq-vc-cross","key":"IZPVgC53C5"},{"type":"text","value":" does not apply. The wind still drives some exchange through turbulence and pulsating flow at the opening. A simple empirical estimate ","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"key":"UkpSncFq1P"},{"type":"citeGroup","kind":"parenthetical","children":[{"type":"cite","kind":"parenthetical","label":"warren1985","identifier":"warren1985","children":[{"type":"text","value":"Warren \u0026 Parkins, 1985","key":"bxzzWEKjyZ"}],"enumerator":"3","key":"Lk3a8r3wxp"}],"key":"bfhc7UWQYh"},{"type":"text","value":" is ","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"key":"ujHvON6zsl"},{"type":"inlineMath","value":"Q_\\text{wind} = 0.025 \\, A \\, v","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmtext\u003ewind\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.025\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003ev\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ_\\text{wind} = 0.025 \\, A \\, v\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewind\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.025\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"iecHplI4AJ"},{"type":"text","value":":","position":{"start":{"line":210,"column":1},"end":{"line":210,"column":1}},"key":"OY28ZbycCe"}],"key":"ftwpn864mY"},{"type":"math","value":"Q_\\text{wind} = 0.025 \\cdot 0.6 \\cdot 2 = 0.030 \\text{ m}^3\\text{/s} = 30 \\text{ L/s}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmtext\u003ewind\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.025\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.6\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.030\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/msup\u003e\u003cmtext\u003e/s\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e30\u003c/mn\u003e\u003cmtext\u003e L/s\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ_\\text{wind} = 0.025 \\cdot 0.6 \\cdot 2 = 0.030 \\text{ m}^3\\text{/s} = 30 \\text{ L/s}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewind\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.025\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.6\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1141em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.030\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e/s\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e30\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e L/s\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"13","key":"wUvXp3LymG"},{"type":"paragraph","position":{"start":{"line":216,"column":1},"end":{"line":216,"column":1}},"children":[{"type":"strong","position":{"start":{"line":216,"column":1},"end":{"line":216,"column":1}},"children":[{"type":"text","value":"Wind and stack combined.","position":{"start":{"line":216,"column":1},"end":{"line":216,"column":1}},"key":"wNJSy5ihPa"}],"key":"mWUY3x5Dxx"},{"type":"text","value":" The two drivers do not simply add up across a single opening. EN 16798-7 uses an empirical expression for single-sided ventilation through an open window, based on measurements by de Gids and Phaff, where the larger of the two drivers decides:","position":{"start":{"line":216,"column":1},"end":{"line":216,"column":1}},"key":"FOyzn63fNW"}],"key":"uj9hB50fQ7"},{"type":"math","value":"Q = 0.5 \\, A \\sqrt{\\max\\left(C_\\text{wnd} \\, v^2 \\, ; \\; C_\\text{st} \\, H \\, \\Delta T\\right)}","label":"eq-vc-en16798","identifier":"eq-vc-en16798","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.5\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmi\u003emax\u003c/mi\u003e\u003cmo\u003e⁡\u003c/mo\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmtext\u003ewnd\u003c/mtext\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsup\u003e\u003cmi\u003ev\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmo separator=\"true\"\u003e;\u003c/mo\u003e\u003cmtext\u003e  \u003c/mtext\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmtext\u003est\u003c/mtext\u003e\u003c/msub\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmo fence=\"true\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = 0.5 \\, A \\sqrt{\\max\\left(C_\\text{wnd} \\, v^2 \\, ; \\; C_\\text{st} \\, H \\, \\Delta T\\right)}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.2561em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9839em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mop\"\u003emax\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewnd\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mpunct\"\u003e;\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2806em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003est\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.9439em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2561em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"14","html_id":"eq-vc-en16798","key":"degF5BTI3u"},{"type":"paragraph","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"children":[{"type":"text","value":"with ","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"key":"hLXS5hYrJX"},{"type":"inlineMath","value":"C_\\text{wnd} = 0.001","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmtext\u003ewnd\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.001\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_\\text{wnd} = 0.001\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003ewnd\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.001\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"mwNRBTsM9U"},{"type":"text","value":" (1/(m/s)) and ","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"key":"tW1awqPWdM"},{"type":"inlineMath","value":"C_\\text{st} = 0.0035","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmtext\u003est\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.0035\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_\\text{st} = 0.0035\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2806em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003est\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.0035\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"jOM86GKMRv"},{"type":"text","value":" ((m/s)/(m·K)). The wind term is ","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"key":"xYxHURZgKK"},{"type":"inlineMath","value":"0.001 \\cdot 2^2 = 0.004","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmn\u003e0.001\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsup\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.004\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e0.001 \\cdot 2^2 = 0.004\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.001\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8141em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.004\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"C3mXwlM3Ii"},{"type":"text","value":" and the stack term is ","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"key":"LsHxwhRhdx"},{"type":"inlineMath","value":"0.0035 \\cdot 1.2 \\cdot 5 = 0.021","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmn\u003e0.0035\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e5\u003c/mn\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.021\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e0.0035 \\cdot 1.2 \\cdot 5 = 0.021\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.0035\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.021\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"R5Cvbj8KQF"},{"type":"text","value":". The stack term is larger, so","position":{"start":{"line":223,"column":1},"end":{"line":223,"column":1}},"key":"xVZqWtgWx6"}],"key":"TDLOTgJXUY"},{"type":"math","value":"Q = 0.5 \\cdot 0.6 \\cdot \\sqrt{0.021} = 0.044 \\text{ m}^3\\text{/s} = 44 \\text{ L/s}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.5\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.6\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsqrt\u003e\u003cmn\u003e0.021\u003c/mn\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.044\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/msup\u003e\u003cmtext\u003e/s\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e44\u003c/mn\u003e\u003cmtext\u003e L/s\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = 0.5 \\cdot 0.6 \\cdot \\sqrt{0.021} = 0.044 \\text{ m}^3\\text{/s} = 44 \\text{ L/s}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.6\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.04em;vertical-align:-0.0839em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9561em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:0.833em;\"\u003e\u003cspan class=\"mord\"\u003e0.021\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.9161em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:0.853em;height:1.08em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M95,702\nc-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14\nc0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54\nc44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10\ns173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429\nc69,-144,104.5,-217.7,106.5,-221\nl0 -0\nc5.3,-9.3,12,-14,20,-14\nH400000v40H845.2724\ns-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7\nc-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z\nM834 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.0839em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1141em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.044\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e/s\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e44\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e L/s\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"15","key":"EBLA4fEBkD"},{"type":"paragraph","position":{"start":{"line":229,"column":1},"end":{"line":229,"column":1}},"children":[{"type":"text","value":"The models for single-sided ventilation differ considerably. Jiang et al. compared twelve of them with tracer-gas measurements on bottom-hung windows. Most models underestimated the airflow, and the EN 16798-7 model deviated by −82 % on average ","position":{"start":{"line":229,"column":1},"end":{"line":229,"column":1}},"key":"DMciCVbaIA"},{"type":"citeGroup","kind":"parenthetical","children":[{"type":"cite","kind":"parenthetical","label":"jiang2025","identifier":"jiang2025","children":[{"type":"text","value":"Jiang ","key":"iZ5vdUlK2k"},{"type":"emphasis","children":[{"type":"text","value":"et al.","key":"SiFo8UTf4O"}],"key":"KT3jkeREm9"},{"type":"text","value":", 2025","key":"lhxdLq8rDA"}],"enumerator":"4","key":"W9sJrxNiox"}],"key":"ZZuaoYdE52"},{"type":"text","value":". The calculated airflows for single-sided ventilation are therefore uncertain and probably on the low side.","position":{"start":{"line":229,"column":1},"end":{"line":229,"column":1}},"key":"UldZqytK7u"}],"key":"jrjPuecUIJ"},{"type":"paragraph","position":{"start":{"line":231,"column":1},"end":{"line":231,"column":1}},"children":[{"type":"strong","position":{"start":{"line":231,"column":1},"end":{"line":231,"column":1}},"children":[{"type":"text","value":"Result.","position":{"start":{"line":231,"column":1},"end":{"line":231,"column":1}},"key":"JQplbjbcI7"}],"key":"uB85PsLOnY"},{"type":"text","value":" The window gives about 45 to 60 L/s, or 2 to 3 air changes per hour. With ","position":{"start":{"line":231,"column":1},"end":{"line":231,"column":1}},"key":"EZzdsZk21j"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cooling","label":"eq-vc-cooling","children":[{"type":"text","value":"(","key":"cEzSDh1Hzl"},{"type":"text","value":"1","key":"DdDB8vVqYM"},{"type":"text","value":")","key":"JzopNvZ7be"}],"template":"(%s)","enumerator":"1","resolved":true,"html_id":"eq-vc-cooling","key":"sQ9YYIVekn"},{"type":"text","value":" this removes","position":{"start":{"line":231,"column":1},"end":{"line":231,"column":1}},"key":"R7gOOSeusu"}],"key":"vrtCjLD8EU"},{"type":"math","value":"P = 1.2 \\cdot 1005 \\cdot 0.044 \\cdot 5 \\approx 260 \\text{ W}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eP\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1005\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.044\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e5\u003c/mn\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e260\u003c/mn\u003e\u003cmtext\u003e W\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eP = 1.2 \\cdot 1005 \\cdot 0.044 \\cdot 5 \\approx 260 \\text{ W}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eP\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1005\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.044\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e260\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e W\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"16","key":"Dp01udluJj"},{"type":"paragraph","position":{"start":{"line":237,"column":1},"end":{"line":237,"column":1}},"children":[{"type":"text","value":"Two lessons follow:","position":{"start":{"line":237,"column":1},"end":{"line":237,"column":1}},"key":"aBBAOXDt4P"}],"key":"suZT9APK1s"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":238,"column":1},"end":{"line":240,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":238,"column":1},"end":{"line":238,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"At a moderate wind speed of 2 m/s, the stack effect over the height of the window dominates, so a tall window is worth more than a wide one.","position":{"start":{"line":238,"column":1},"end":{"line":238,"column":1}},"key":"SgW3hwSIJ1"}],"key":"AYYlSynu83"}],"key":"VtpIVJwkAO"},{"type":"listItem","spread":true,"position":{"start":{"line":239,"column":1},"end":{"line":240,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Even with a 5 K temperature difference, one window removes only 260 W of heat gains, much less than what an un-shaded room receives from the sun.","position":{"start":{"line":239,"column":1},"end":{"line":239,"column":1}},"key":"DYFxWalOtm"}],"key":"NitQ4LNxo7"}],"key":"slBS4G3POI"}],"key":"sblqO4eLDA"},{"type":"heading","depth":3,"position":{"start":{"line":241,"column":1},"end":{"line":241,"column":1}},"children":[{"type":"text","value":"Cross-ventilation (two opposing openings)","position":{"start":{"line":241,"column":1},"end":{"line":241,"column":1}},"key":"FjSXMjYTq1"}],"identifier":"cross-ventilation-two-opposing-openings","label":"Cross-ventilation (two opposing openings)","html_id":"cross-ventilation-two-opposing-openings","implicit":true,"key":"vBvl7wjOnh"},{"type":"paragraph","position":{"start":{"line":243,"column":1},"end":{"line":243,"column":1}},"children":[{"type":"strong","position":{"start":{"line":243,"column":1},"end":{"line":243,"column":1}},"children":[{"type":"text","value":"Worked example.","position":{"start":{"line":243,"column":1},"end":{"line":243,"column":1}},"key":"zbVFQBuphr"}],"key":"gMtOridfHA"}],"key":"CmanfmhmJN"},{"type":"paragraph","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"children":[{"type":"text","value":"Now give the room from the previous example a second, identical window on the opposite façade, so that air can flow straight through. The conditions are the same: ","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"key":"Ak5KhZGhE7"},{"type":"inlineMath","value":"A = 0.6","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.6\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA = 0.6\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"m6QDIxmuQd"},{"type":"text","value":" m² per window, ","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"key":"ox4eiYimdv"},{"type":"inlineMath","value":"v = 2","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ev\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ev = 2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ev\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Iq9J8TriTv"},{"type":"text","value":" m/s and ","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"key":"wduUfhNBwl"},{"type":"inlineMath","value":"\\Delta T = 5","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e5\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta T = 5\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"S2LYe8UdBn"},{"type":"text","value":" K. The windward façade has ","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"key":"I9Vcc9DVpd"},{"type":"inlineMath","value":"C_p = +0.5","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmn\u003e0.5\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p = +0.5\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e+\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.5\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"mqRRfxAvLV"},{"type":"text","value":" and the leeward façade ","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"key":"jz7LRBlazP"},{"type":"inlineMath","value":"C_p = -0.3","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e0.3\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p = -0.3\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e−\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"nKFSt9c2ft"},{"type":"text","value":". The windows are at the same height, so the stack effect between them is zero and only the wind drives the flow.","position":{"start":{"line":245,"column":1},"end":{"line":245,"column":1}},"key":"PARQuhepAY"}],"key":"cRNW2gyZOg"},{"type":"paragraph","position":{"start":{"line":247,"column":1},"end":{"line":247,"column":1}},"children":[{"type":"strong","position":{"start":{"line":247,"column":1},"end":{"line":247,"column":1}},"children":[{"type":"text","value":"Wind pressure.","position":{"start":{"line":247,"column":1},"end":{"line":247,"column":1}},"key":"Xc4XY4CDtI"}],"key":"tckTA8MbbH"},{"type":"text","value":" With ","position":{"start":{"line":247,"column":1},"end":{"line":247,"column":1}},"key":"Vsmt70x5qb"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cross","label":"eq-vc-cross","children":[{"type":"text","value":"(","key":"DYYgzDTWLv"},{"type":"text","value":"9","key":"LUEvWoey40"},{"type":"text","value":")","key":"k5zQm9maCT"}],"template":"(%s)","enumerator":"9","resolved":true,"html_id":"eq-vc-cross","key":"nSyrWXzN4N"},{"type":"text","value":":","position":{"start":{"line":247,"column":1},"end":{"line":247,"column":1}},"key":"WvIYVi1PQ6"}],"key":"G7mMqBxzzy"},{"type":"math","value":"\\Delta p = (0.5 - (-0.3)) \\cdot \\tfrac{1}{2} \\cdot 1.2 \\cdot 2^2 = 1.92 \\text{ Pa}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmn\u003e0.5\u003c/mn\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e0.3\u003c/mn\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmstyle displaystyle=\"false\" scriptlevel=\"0\"\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mfrac\u003e\u003c/mstyle\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsup\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.92\u003c/mn\u003e\u003cmtext\u003e Pa\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta p = (0.5 - (-0.3)) \\cdot \\tfrac{1}{2} \\cdot 1.2 \\cdot 2^2 = 1.92 \\text{ Pa}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e−\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.3\u003c/span\u003e\u003cspan class=\"mclose\"\u003e))\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1901em;vertical-align:-0.345em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8451em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8641em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.92\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e Pa\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"17","key":"Zw0DAtaIkA"},{"type":"paragraph","position":{"start":{"line":253,"column":1},"end":{"line":253,"column":1}},"children":[{"type":"strong","position":{"start":{"line":253,"column":1},"end":{"line":253,"column":1}},"children":[{"type":"text","value":"Effective area.","position":{"start":{"line":253,"column":1},"end":{"line":253,"column":1}},"key":"YTcyRWcDfg"}],"key":"ILrqjK6Quf"},{"type":"text","value":" The two windows are in series, so with ","position":{"start":{"line":253,"column":1},"end":{"line":253,"column":1}},"key":"oZDW9s6xn8"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-aeff","label":"eq-vc-aeff","children":[{"type":"text","value":"(","key":"yNvxHixIH8"},{"type":"text","value":"4","key":"ssOhooQLj8"},{"type":"text","value":")","key":"f19CcJccUP"}],"template":"(%s)","enumerator":"4","resolved":true,"html_id":"eq-vc-aeff","key":"AYC5qTLATW"},{"type":"text","value":":","position":{"start":{"line":253,"column":1},"end":{"line":253,"column":1}},"key":"AkOfCF2CDr"}],"key":"aZzfGDuWgf"},{"type":"math","value":"A_\\text{eff} = \\left( \\frac{1}{0.6^2} + \\frac{1}{0.6^2} \\right)^{-1/2} = 0.42 \\text{ m}^2","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsup\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e(\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmn\u003e0.\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e6\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmn\u003e0.\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e6\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo fence=\"true\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mrow\u003e\u003c/msup\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.42\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA_\\text{eff} = \\left( \\frac{1}{0.6^2} + \\frac{1}{0.6^2} \\right)^{-1/2} = 0.42 \\text{ m}^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.6779em;vertical-align:-0.95em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size3\"\u003e(\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0.\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e6\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0.\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e6\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size3\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.7279em;\"\u003e\u003cspan style=\"top:-3.9029em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e1/2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8641em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.42\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"18","key":"ojmJiVNSJr"},{"type":"paragraph","position":{"start":{"line":259,"column":1},"end":{"line":259,"column":1}},"children":[{"type":"strong","position":{"start":{"line":259,"column":1},"end":{"line":259,"column":1}},"children":[{"type":"text","value":"Airflow.","position":{"start":{"line":259,"column":1},"end":{"line":259,"column":1}},"key":"sMxbJvNoW0"}],"key":"Mqwq97FZFM"},{"type":"text","value":" With the orifice equation ","position":{"start":{"line":259,"column":1},"end":{"line":259,"column":1}},"key":"K1GfVHKe62"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-orifice","label":"eq-vc-orifice","children":[{"type":"text","value":"(","key":"qIaGMrRB0O"},{"type":"text","value":"3","key":"hvfRwDly5x"},{"type":"text","value":")","key":"XHqwr9jWaQ"}],"template":"(%s)","enumerator":"3","resolved":true,"html_id":"eq-vc-orifice","key":"Onzpsrwr5z"},{"type":"text","value":":","position":{"start":{"line":259,"column":1},"end":{"line":259,"column":1}},"key":"W7YvheWjSl"}],"key":"sHZ6CrvR99"},{"type":"math","value":"Q = 0.65 \\cdot 0.42 \\cdot \\sqrt{\\frac{2 \\cdot 1.92}{1.2}} = 0.49 \\text{ m}^3\\text{/s} = 490 \\text{ L/s}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.65\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.42\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1.92\u003c/mn\u003e\u003c/mrow\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.49\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/msup\u003e\u003cmtext\u003e/s\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e490\u003c/mn\u003e\u003cmtext\u003e L/s\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = 0.65 \\cdot 0.42 \\cdot \\sqrt{\\frac{2 \\cdot 1.92}{1.2}} = 0.49 \\text{ m}^3\\text{/s} = 490 \\text{ L/s}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.65\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.42\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.44em;vertical-align:-0.7884em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.6516em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-4.4em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.92\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.6116em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:2.48em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M424,2478\nc-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514\nc0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20\ns-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121\ns209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081\nl0 -0c4,-6.7,10,-10,18,-10 H400000\nv40H1014.6\ns-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185\nc-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2z M1001 80\nh400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7884em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1141em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.49\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e/s\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e490\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e L/s\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"19","key":"cbIN5Gtwn0"},{"type":"paragraph","position":{"start":{"line":265,"column":1},"end":{"line":265,"column":1}},"children":[{"type":"strong","position":{"start":{"line":265,"column":1},"end":{"line":265,"column":1}},"children":[{"type":"text","value":"Cooling.","position":{"start":{"line":265,"column":1},"end":{"line":265,"column":1}},"key":"dW8CP3BYxw"}],"key":"T0O2mOUb5t"},{"type":"text","value":" With ","position":{"start":{"line":265,"column":1},"end":{"line":265,"column":1}},"key":"l6ZEqm5XGL"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cooling","label":"eq-vc-cooling","children":[{"type":"text","value":"(","key":"QhJcOKgqmy"},{"type":"text","value":"1","key":"R035TL6MaN"},{"type":"text","value":")","key":"iF6JuuqRUU"}],"template":"(%s)","enumerator":"1","resolved":true,"html_id":"eq-vc-cooling","key":"DTjciWspmU"},{"type":"text","value":":","position":{"start":{"line":265,"column":1},"end":{"line":265,"column":1}},"key":"dt020t4H7k"}],"key":"Qpu9gCLCRC"},{"type":"math","value":"P = 1.2 \\cdot 1005 \\cdot 0.49 \\cdot 5 \\approx 3.0 \\text{ kW}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eP\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1005\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.49\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e5\u003c/mn\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e3.0\u003c/mn\u003e\u003cmtext\u003e kW\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eP = 1.2 \\cdot 1005 \\cdot 0.49 \\cdot 5 \\approx 3.0 \\text{ kW}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eP\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1005\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.49\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e3.0\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e kW\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"20","key":"aUnUm8TF2u"},{"type":"paragraph","position":{"start":{"line":271,"column":1},"end":{"line":271,"column":1}},"children":[{"type":"text","value":"Two lessons follow:","position":{"start":{"line":271,"column":1},"end":{"line":271,"column":1}},"key":"NsfQ5xe3D4"}],"key":"xwi56mbgJb"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":272,"column":1},"end":{"line":274,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":272,"column":1},"end":{"line":272,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Opening a second window on the opposite façade raises the airflow from about 45 L/s to 490 L/s, more than ten times as much.","position":{"start":{"line":272,"column":1},"end":{"line":272,"column":1}},"key":"gEKrfMcluT"}],"key":"YfHI4WEoHh"}],"key":"WCBXw2Xz3y"},{"type":"listItem","spread":true,"position":{"start":{"line":273,"column":1},"end":{"line":274,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"The airchange per hour is 24, which in practice will force the occupants to part-close the windows, because air speeds this high cause draught (","position":{"start":{"line":273,"column":1},"end":{"line":273,"column":1}},"key":"coU1KNAIHd"},{"type":"link","url":"/d5-window-openings","position":{"start":{"line":273,"column":1},"end":{"line":273,"column":1}},"children":[{"type":"text","value":"D5 Openings for ventilative cooling","key":"Znl9EhvCSy"}],"urlSource":"d5-window-openings.md","dataUrl":"/d5-window-openings.json","internal":true,"protocol":"file","key":"vW8HdNRlxV"},{"type":"text","value":").","position":{"start":{"line":273,"column":1},"end":{"line":273,"column":1}},"key":"ZoLDvTHal8"}],"key":"TogBkt5pqB"}],"key":"m2fzOHxqUR"}],"key":"i11fnTgQ11"},{"type":"paragraph","position":{"start":{"line":275,"column":1},"end":{"line":275,"column":1}},"children":[{"type":"text","value":"The result is sensitive to the assumptions:","position":{"start":{"line":275,"column":1},"end":{"line":275,"column":1}},"key":"TW6xZt78ZP"}],"key":"hQzxSxuTK7"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":277,"column":1},"end":{"line":280,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"children":[{"type":"paragraph","children":[{"type":"strong","position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"children":[{"type":"text","value":"Sheltered site.","position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"key":"Ejx1ekBCsZ"}],"key":"M4PyK33IqU"},{"type":"text","value":" In a dense urban area the ","position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"key":"CfV4mb6nnB"},{"type":"inlineMath","value":"C_p","position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ep\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC_p\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"LBFsqX5U6E"},{"type":"text","value":" difference may be only 0.3 instead of 0.8. Since the airflow scales with the square root of the pressure difference, it falls to ","position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"key":"vVVfkNrgYp"},{"type":"inlineMath","value":"490 \\cdot \\sqrt{0.3/0.8} = 300","position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmn\u003e490\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e0.3\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmn\u003e0.8\u003c/mn\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e300\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e490 \\cdot \\sqrt{0.3/0.8} = 300\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e490\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.305em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.935em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e0.3/0.8\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.895em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.305em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e300\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"zN13yCoe1Y"},{"type":"text","value":" L/s.","position":{"start":{"line":277,"column":1},"end":{"line":277,"column":1}},"key":"Y6VXPUqAk4"}],"key":"N3ObxCMTn8"}],"key":"FjDZqIIXoP"},{"type":"listItem","spread":true,"position":{"start":{"line":278,"column":1},"end":{"line":278,"column":1}},"children":[{"type":"paragraph","children":[{"type":"strong","position":{"start":{"line":278,"column":1},"end":{"line":278,"column":1}},"children":[{"type":"text","value":"Internal doors.","position":{"start":{"line":278,"column":1},"end":{"line":278,"column":1}},"key":"hseOmNO1uJ"}],"key":"eEJnsm3jIc"},{"type":"text","value":" In a dwelling the air must usually pass through an internal door on its way across. An open door of 1.6 m² is a third opening in series and hardly matters: the airflow drops to 480 L/s. A closed door with a 2 cm undercut leaves only about 0.02 m², and the airflow drops to 23 L/s, less than single-sided ventilation through one window. Cross-ventilation only works when the path through the building is open.","position":{"start":{"line":278,"column":1},"end":{"line":278,"column":1}},"key":"lDC1HbLWeo"}],"key":"o7kzO5T7zr"}],"key":"oPxsPQ3XSo"},{"type":"listItem","spread":true,"position":{"start":{"line":279,"column":1},"end":{"line":280,"column":1}},"children":[{"type":"paragraph","children":[{"type":"strong","position":{"start":{"line":279,"column":1},"end":{"line":279,"column":1}},"children":[{"type":"text","value":"Wind speed.","position":{"start":{"line":279,"column":1},"end":{"line":279,"column":1}},"key":"UnHnPBMzxf"}],"key":"m1j5cY7Ky5"},{"type":"text","value":" The wind speed in the equation is the local wind at the building, not the meteorological wind measured at 10 m height in open terrain. In a built-up area the local wind is often only half the meteorological value or less.","position":{"start":{"line":279,"column":1},"end":{"line":279,"column":1}},"key":"a8E7Vou9nD"}],"key":"tciuNjgffL"}],"key":"YLfitxW8QH"}],"key":"mHWucziPVn"},{"type":"heading","depth":3,"position":{"start":{"line":281,"column":1},"end":{"line":281,"column":1}},"children":[{"type":"text","value":"Stack ventilation (only two openings)","position":{"start":{"line":281,"column":1},"end":{"line":281,"column":1}},"key":"vtdLybK5ni"}],"identifier":"stack-ventilation-only-two-openings","label":"Stack ventilation (only two openings)","html_id":"stack-ventilation-only-two-openings","implicit":true,"key":"ihYHORL9lj"},{"type":"paragraph","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"children":[{"type":"strong","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"children":[{"type":"text","value":"Worked example.","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"key":"QbTb6TMD9b"}],"key":"V7CvPkNNeC"},{"type":"text","value":" A two-storey house has an open stair. On the ground floor a window with a free area of ","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"key":"XcZNuImuRV"},{"type":"inlineMath","value":"A_1 = 1.0","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmn\u003e1\u003c/mn\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.0\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA_1 = 1.0\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.0\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"psiZ43aufj"},{"type":"text","value":" m² is open, and at the top of the stair a roof window with ","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"key":"Zfm9fs58Uj"},{"type":"inlineMath","value":"A_2 = 0.6","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.6\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA_2 = 0.6\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"sDlacK1FsP"},{"type":"text","value":" m² is open. The height between the centres of the two openings is ","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"key":"QZFTVLOD38"},{"type":"inlineMath","value":"h = 5.5","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eh\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e5.5\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eh = 5.5\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eh\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5.5\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"PASVv1ev7K"},{"type":"text","value":" m. There is no wind. The house is at 25 °C (298 K) and the outdoor air at 22 °C, so ","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"key":"DJGX55cIvN"},{"type":"inlineMath","value":"\\Delta T = 3","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta T = 3\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"uaNFtDGDH4"},{"type":"text","value":" K. What is the airflow and the cooling power, and what happens on the first floor?","position":{"start":{"line":283,"column":1},"end":{"line":283,"column":1}},"key":"ThVxGYm9cc"}],"key":"zYeDRcfViF"},{"type":"paragraph","position":{"start":{"line":285,"column":1},"end":{"line":285,"column":1}},"children":[{"type":"strong","position":{"start":{"line":285,"column":1},"end":{"line":285,"column":1}},"children":[{"type":"text","value":"Effective area.","position":{"start":{"line":285,"column":1},"end":{"line":285,"column":1}},"key":"cgjStho7kP"}],"key":"H51nc0dAfr"},{"type":"text","value":" With ","position":{"start":{"line":285,"column":1},"end":{"line":285,"column":1}},"key":"FIcfkWYPBr"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-aeff","label":"eq-vc-aeff","children":[{"type":"text","value":"(","key":"MrbMJuUwUJ"},{"type":"text","value":"4","key":"hei9IzrWN8"},{"type":"text","value":")","key":"kyYM8khvpA"}],"template":"(%s)","enumerator":"4","resolved":true,"html_id":"eq-vc-aeff","key":"VHkcsqput8"},{"type":"text","value":":","position":{"start":{"line":285,"column":1},"end":{"line":285,"column":1}},"key":"bTpR80kh3u"}],"key":"V8q7yypHQX"},{"type":"math","value":"A_\\text{eff} = \\left( \\frac{1}{1.0^2} + \\frac{1}{0.6^2} \\right)^{-1/2} = 0.51 \\text{ m}^2","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmtext\u003eeff\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsup\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e(\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmn\u003e1.\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e0\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmn\u003e0.\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e6\u003c/mn\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo fence=\"true\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mrow\u003e\u003c/msup\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.51\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eA_\\text{eff} = \\left( \\frac{1}{1.0^2} + \\frac{1}{0.6^2} \\right)^{-1/2} = 0.51 \\text{ m}^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003eeff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.6779em;vertical-align:-0.95em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size3\"\u003e(\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1.\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0.\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e6\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size3\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.7279em;\"\u003e\u003cspan style=\"top:-3.9029em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e1/2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8641em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.51\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"21","key":"xiAJntafr1"},{"type":"paragraph","position":{"start":{"line":291,"column":1},"end":{"line":291,"column":1}},"children":[{"type":"strong","position":{"start":{"line":291,"column":1},"end":{"line":291,"column":1}},"children":[{"type":"text","value":"Airflow.","position":{"start":{"line":291,"column":1},"end":{"line":291,"column":1}},"key":"UStm8k8iYJ"}],"key":"IQjNxcJxgb"},{"type":"text","value":" With ","position":{"start":{"line":291,"column":1},"end":{"line":291,"column":1}},"key":"qGNwqC70RD"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-stackflow","label":"eq-vc-stackflow","children":[{"type":"text","value":"(","key":"UHtSWe4IFk"},{"type":"text","value":"6","key":"i8NjZUuxBr"},{"type":"text","value":")","key":"J5j7n0dENy"}],"template":"(%s)","enumerator":"6","resolved":true,"html_id":"eq-vc-stackflow","key":"KPTP9VmOOT"},{"type":"text","value":":","position":{"start":{"line":291,"column":1},"end":{"line":291,"column":1}},"key":"TobDzF3t9C"}],"key":"anrIEAGAwi"},{"type":"math","value":"Q = 0.65 \\cdot 0.51 \\cdot \\sqrt{2 \\cdot 9.81 \\cdot 5.5 \\cdot \\frac{3}{298}} = 0.35 \\text{ m}^3\\text{/s} = 350 \\text{ L/s}","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eQ\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.65\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.51\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e9.81\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e5.5\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmfrac\u003e\u003cmn\u003e3\u003c/mn\u003e\u003cmn\u003e298\u003c/mn\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0.35\u003c/mn\u003e\u003cmsup\u003e\u003cmtext\u003e m\u003c/mtext\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/msup\u003e\u003cmtext\u003e/s\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e350\u003c/mn\u003e\u003cmtext\u003e L/s\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eQ = 0.65 \\cdot 0.51 \\cdot \\sqrt{2 \\cdot 9.81 \\cdot 5.5 \\cdot \\frac{3}{298}} = 0.35 \\text{ m}^3\\text{/s} = 350 \\text{ L/s}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eQ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.65\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.51\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.44em;vertical-align:-0.7884em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.6516em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-4.4em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e9.81\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5.5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.3214em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e298\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.686em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.6116em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:2.48em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M424,2478\nc-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514\nc0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20\ns-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121\ns209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081\nl0 -0c4,-6.7,10,-10,18,-10 H400000\nv40H1014.6\ns-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185\nc-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2z M1001 80\nh400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7884em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1141em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.35\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8641em;\"\u003e\u003cspan style=\"top:-3.113em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e/s\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e350\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e L/s\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"22","key":"UPGE5np5px"},{"type":"paragraph","position":{"start":{"line":297,"column":1},"end":{"line":297,"column":1}},"children":[{"type":"strong","position":{"start":{"line":297,"column":1},"end":{"line":297,"column":1}},"children":[{"type":"text","value":"Cooling.","position":{"start":{"line":297,"column":1},"end":{"line":297,"column":1}},"key":"md8MHPSs3C"}],"key":"hPjMBSYoB3"},{"type":"text","value":" With ","position":{"start":{"line":297,"column":1},"end":{"line":297,"column":1}},"key":"SHJ3RCpJdQ"},{"type":"crossReference","kind":"equation","identifier":"eq-vc-cooling","label":"eq-vc-cooling","children":[{"type":"text","value":"(","key":"qouJvILsO2"},{"type":"text","value":"1","key":"eCHJ7DQKJf"},{"type":"text","value":")","key":"f7QDkWNq4o"}],"template":"(%s)","enumerator":"1","resolved":true,"html_id":"eq-vc-cooling","key":"uoWjStpcLS"},{"type":"text","value":":","position":{"start":{"line":297,"column":1},"end":{"line":297,"column":1}},"key":"qzumArwFJY"}],"key":"aEBeaY23Yt"},{"type":"math","value":"P = 1.2 \\cdot 1005 \\cdot 0.35 \\cdot 3 \\approx 1.3 \\text{ kW}","tight":"after","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eP\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1.2\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e1005\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.35\u003c/mn\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e3\u003c/mn\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e1.3\u003c/mn\u003e\u003cmtext\u003e kW\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eP = 1.2 \\cdot 1005 \\cdot 0.35 \\cdot 3 \\approx 1.3 \\text{ kW}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eP\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.2\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1005\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.35\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.3\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e kW\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"23","key":"ffEWrsNa5U"},{"type":"paragraph","position":{"start":{"line":302,"column":1},"end":{"line":302,"column":1}},"children":[{"type":"text","value":"Two lessons learned:","position":{"start":{"line":302,"column":1},"end":{"line":302,"column":1}},"key":"CmoqyAHFOQ"}],"key":"zAV0YtUSWD"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":303,"column":1},"end":{"line":305,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":303,"column":1},"end":{"line":303,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"This is five times the single-sided window above, at a smaller temperature difference and with no wind at all.","position":{"start":{"line":303,"column":1},"end":{"line":303,"column":1}},"key":"D0Rm8OMj32"}],"key":"tUggSBhVoA"}],"key":"wkRtXrTmpB"},{"type":"listItem","spread":true,"position":{"start":{"line":304,"column":1},"end":{"line":305,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"At night, with the outdoor air at 17 °C (","position":{"start":{"line":304,"column":1},"end":{"line":304,"column":1}},"key":"pOov4m86G2"},{"type":"inlineMath","value":"\\Delta T = 8","position":{"start":{"line":304,"column":1},"end":{"line":304,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΔ\u003c/mi\u003e\u003cmi\u003eT\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e8\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Delta T = 8\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΔ\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eT\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e8\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"pDJCzteVOB"},{"type":"text","value":" K), the airflow rises to 0.57 m³/s and the cooling power to about 5.5 kW. For the size of the row house this is (38 W/m2).","position":{"start":{"line":304,"column":1},"end":{"line":304,"column":1}},"key":"rqRWqFTOJI"}],"key":"uTGFZ4QHXU"}],"key":"rmoPDDPnmP"}],"key":"j0WOWcqCfz"},{"type":"admonition","kind":"caution","children":[{"type":"admonitionTitle","children":[{"type":"text","value":"More openings - Neutral plane","position":{"start":{"line":306,"column":1},"end":{"line":306,"column":1}},"key":"k0D2xlLeBz"}],"key":"LbWP2tqFH1"},{"type":"paragraph","position":{"start":{"line":307,"column":1},"end":{"line":307,"column":1}},"children":[{"type":"text","value":"The neutral plane separates positive from negative pressure. With only two openings in series, the same airflow passes both. With multiple openings, the in- and outflow of each depends on the internal pressure and the opening’s distance to the neutral plane, which can only be solved iteratively.","position":{"start":{"line":307,"column":1},"end":{"line":307,"column":1}},"key":"nYDE7u1cgH"}],"key":"l0mEdNN3JI"},{"type":"paragraph","position":{"start":{"line":309,"column":1},"end":{"line":309,"column":1}},"children":[{"type":"text","value":"Everything above the plane is at overpressure, so a bedroom window opened on the first floor lets warm air out instead of letting cool air in. The position of the neutral plane moves with opening sizes, so to ventilate the first floor as well, the roof window must be made larger.","position":{"start":{"line":309,"column":1},"end":{"line":309,"column":1}},"key":"NmsTBcFrZT"}],"key":"Lf6yVhiJhG"}],"key":"vEfsXAuvFa"},{"type":"heading","depth":2,"position":{"start":{"line":312,"column":1},"end":{"line":312,"column":1}},"children":[{"type":"text","value":"D4.5 Venting according to legislation: Nordhavn","position":{"start":{"line":312,"column":1},"end":{"line":312,"column":1}},"key":"QH9TtDN9fu"}],"identifier":"d4-5-venting-according-to-legislation-nordhavn","label":"D4.5 Venting according to legislation: Nordhavn","html_id":"d4-5-venting-according-to-legislation-nordhavn","implicit":true,"key":"sEpbehrpoS"},{"type":"paragraph","position":{"start":{"line":314,"column":1},"end":{"line":314,"column":1}},"children":[{"type":"text","value":"In a low-energy apartment building in Nordhavn, Copenhagen, the summer comfort check in Be18 used a simple daytime venting rate based on the openable window area as a share of the floor area:","position":{"start":{"line":314,"column":1},"end":{"line":314,"column":1}},"key":"V0mm6FVmJ2"}],"key":"Cv4MSFAO8D"},{"type":"math","value":"q_\\text{vent} = \\frac{11\\,\\%}{1.5\\,\\%} \\cdot 0.9 \\ \\text{L/s per m}^2 = 6.6 \\ \\text{L/s per m}^2","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eq\u003c/mi\u003e\u003cmtext\u003event\u003c/mtext\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmn\u003e11\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi mathvariant=\"normal\"\u003e%\u003c/mi\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmn\u003e1.5\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi mathvariant=\"normal\"\u003e%\u003c/mi\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo\u003e⋅\u003c/mo\u003e\u003cmn\u003e0.9\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsup\u003e\u003cmtext\u003eL/s per m\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e6.6\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmsup\u003e\u003cmtext\u003eL/s per m\u003c/mtext\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eq_\\text{vent} = \\frac{11\\,\\%}{1.5\\,\\%} \\cdot 0.9 \\ \\text{L/s per m}^2 = 6.6 \\ \\text{L/s per m}^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eq\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2806em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord text mtight\"\u003e\u003cspan class=\"mord mtight\"\u003event\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.1686em;vertical-align:-0.7416em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.427em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1.5\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e%\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e11\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e%\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7416em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e⋅\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.204em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0.9\u003c/span\u003e\u003cspan class=\"mspace\"\u003e \u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eL/s per m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.954em;\"\u003e\u003cspan style=\"top:-3.2029em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.204em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e6.6\u003c/span\u003e\u003cspan class=\"mspace\"\u003e \u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eL/s per m\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.954em;\"\u003e\u003cspan style=\"top:-3.2029em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"24","key":"FKeF9IZrHG"},{"type":"paragraph","position":{"start":{"line":320,"column":1},"end":{"line":320,"column":1}},"children":[{"type":"text","value":"For the 30 m² room in the worked examples above, that is 200 L/s, or about 9.5 air changes per hour. Compare it with the examples:","position":{"start":{"line":320,"column":1},"end":{"line":320,"column":1}},"key":"iNfv2WCzEj"}],"key":"JlMvziiYmM"},{"type":"table","position":{"start":{"line":322,"column":1},"end":{"line":326,"column":1}},"children":[{"type":"tableRow","position":{"start":{"line":322,"column":1},"end":{"line":322,"column":1}},"children":[{"type":"tableCell","header":true,"position":{"start":{"line":322,"column":1},"end":{"line":322,"column":1}},"children":[{"type":"text","value":"Strategy","position":{"start":{"line":322,"column":1},"end":{"line":322,"column":1}},"key":"GBPDJ6aJ7c"}],"key":"GQAA8noELB"},{"type":"tableCell","header":true,"position":{"start":{"line":322,"column":1},"end":{"line":322,"column":1}},"children":[{"type":"text","value":"Airflow (L/s)","position":{"start":{"line":322,"column":1},"end":{"line":322,"column":1}},"key":"xVKx4ykeIw"}],"key":"P9vH3jj9Tv"},{"type":"tableCell","header":true,"position":{"start":{"line":322,"column":1},"end":{"line":322,"column":1}},"children":[{"type":"text","value":"Per floor area (L/s per m²)","position":{"start":{"line":322,"column":1},"end":{"line":322,"column":1}},"key":"Od7sqM6st9"}],"key":"kR71crYUXc"}],"key":"c5fz53XorB"},{"type":"tableRow","position":{"start":{"line":324,"column":1},"end":{"line":324,"column":1}},"children":[{"type":"tableCell","position":{"start":{"line":324,"column":1},"end":{"line":324,"column":1}},"children":[{"type":"text","value":"Single-sided, one window, 5 K","position":{"start":{"line":324,"column":1},"end":{"line":324,"column":1}},"key":"aqCWALyfaq"}],"key":"GNlHLVkRV9"},{"type":"tableCell","position":{"start":{"line":324,"column":1},"end":{"line":324,"column":1}},"children":[{"type":"text","value":"44","position":{"start":{"line":324,"column":1},"end":{"line":324,"column":1}},"key":"yiFdPuXw1F"}],"key":"M19eTNbGI7"},{"type":"tableCell","position":{"start":{"line":324,"column":1},"end":{"line":324,"column":1}},"children":[{"type":"text","value":"1.5","position":{"start":{"line":324,"column":1},"end":{"line":324,"column":1}},"key":"CBcGfCafNw"}],"key":"qfyXjus4ui"}],"key":"VBxXGWOFQn"},{"type":"tableRow","position":{"start":{"line":325,"column":1},"end":{"line":325,"column":1}},"children":[{"type":"tableCell","position":{"start":{"line":325,"column":1},"end":{"line":325,"column":1}},"children":[{"type":"text","value":"Assumed in Be18","position":{"start":{"line":325,"column":1},"end":{"line":325,"column":1}},"key":"WV0TiLgGWr"}],"key":"xdCVwKnfpW"},{"type":"tableCell","position":{"start":{"line":325,"column":1},"end":{"line":325,"column":1}},"children":[{"type":"text","value":"200","position":{"start":{"line":325,"column":1},"end":{"line":325,"column":1}},"key":"Ugr9RiFB0p"}],"key":"cX1EoznrpI"},{"type":"tableCell","position":{"start":{"line":325,"column":1},"end":{"line":325,"column":1}},"children":[{"type":"text","value":"6.6","position":{"start":{"line":325,"column":1},"end":{"line":325,"column":1}},"key":"xl9ouNAVQN"}],"key":"huYFUq1tBf"}],"key":"Xpcs1Cu9Bd"},{"type":"tableRow","position":{"start":{"line":326,"column":1},"end":{"line":326,"column":1}},"children":[{"type":"tableCell","position":{"start":{"line":326,"column":1},"end":{"line":326,"column":1}},"children":[{"type":"text","value":"Cross-ventilation, two windows, 2 m/s","position":{"start":{"line":326,"column":1},"end":{"line":326,"column":1}},"key":"kDp0GjRsvy"}],"key":"gRe9pSICUb"},{"type":"tableCell","position":{"start":{"line":326,"column":1},"end":{"line":326,"column":1}},"children":[{"type":"text","value":"490","position":{"start":{"line":326,"column":1},"end":{"line":326,"column":1}},"key":"F6jOWgwoyY"}],"key":"lzHi39HnwY"},{"type":"tableCell","position":{"start":{"line":326,"column":1},"end":{"line":326,"column":1}},"children":[{"type":"text","value":"16","position":{"start":{"line":326,"column":1},"end":{"line":326,"column":1}},"key":"tGxzvp1FW3"}],"key":"HXEkzMte0y"}],"key":"CDpy0lFWHU"}],"key":"viNDEvzBUk"},{"type":"paragraph","position":{"start":{"line":328,"column":1},"end":{"line":328,"column":1}},"children":[{"type":"text","value":"The assumed rate is more than four times what one open window delivers. It is only reached with cross or stack ventilation, with the openings actually open and the path through the dwelling open. In the building most openings were balcony doors that could only be secured at a 1 cm opening, or were too windy to leave open. The top-floor flats, with no balcony above to shade them, overheated badly, and solar control films had to be installed afterwards. Openings must be designed so that they can stay open when they are needed: secure, protected from rain, quiet and free of draught (","position":{"start":{"line":328,"column":1},"end":{"line":328,"column":1}},"key":"jlqyq4pt7B"},{"type":"link","url":"/d5-window-openings","position":{"start":{"line":328,"column":1},"end":{"line":328,"column":1}},"children":[{"type":"text","value":"D5 Openings for ventilative cooling","key":"zs1Pchc6Rn"}],"urlSource":"d5-window-openings.md","dataUrl":"/d5-window-openings.json","internal":true,"protocol":"file","key":"RlX11C6dX3"},{"type":"text","value":").","position":{"start":{"line":328,"column":1},"end":{"line":328,"column":1}},"key":"fi0ZGWEkyy"}],"key":"cjDeoV8Ucl"}],"key":"kNCJ5TWYFZ"}],"key":"CBTC4d7DEZ"},"references":{"cite":{"order":["bugenings2025","awbi_cibse","warren1985","jiang2025"],"data":{"bugenings2025":{"label":"bugenings2025","enumerator":"1","doi":"10.5281/zenodo.14614814","html":"Bugenings, L. A., Kamari, A., \u0026 Rong, L. (2025). \u003ci\u003eExperimental investigations of a full-scale louvre element\u003c/i\u003e [Techreport]. Aarhus University. \u003ca target=\"_blank\" rel=\"noreferrer\" href=\"https://doi.org/10.5281/zenodo.14614814\"\u003e10.5281/zenodo.14614814\u003c/a\u003e","url":"https://doi.org/10.5281/zenodo.14614814"},"awbi_cibse":{"label":"awbi_cibse","enumerator":"2","html":"Awbi, H. B. (n.d.). \u003ci\u003eBasic concepts for natural ventilation of buildings\u003c/i\u003e. CIBSE Natural Ventilation Group seminar, University of Reading. \u003ca target=\"_blank\" rel=\"noreferrer\" href=\"https://www.cibse.org/media/mtrlmv25/01-hazim-awbi-university-of-reading-basic-concepts-for-natural-ventilation-of-buildings-1.pdf\"\u003ehttps://www.cibse.org/media/mtrlmv25/01-hazim-awbi-university-of-reading-basic-concepts-for-natural-ventilation-of-buildings-1.pdf\u003c/a\u003e","url":"https://www.cibse.org/media/mtrlmv25/01-hazim-awbi-university-of-reading-basic-concepts-for-natural-ventilation-of-buildings-1.pdf"},"warren1985":{"label":"warren1985","enumerator":"3","html":"Warren, P. R., \u0026 Parkins, L. M. (1985). Single-sided ventilation through open windows. \u003ci\u003eThermal Performance of the Exterior Envelopes of Buildings III\u003c/i\u003e. \u003ca target=\"_blank\" rel=\"noreferrer\" href=\"https://web.ornl.gov/sci/buildings/conf-archive/1985%20B3%20papers/015.pdf\"\u003ehttps://web.ornl.gov/sci/buildings/conf-archive/1985%20B3%20papers/015.pdf\u003c/a\u003e","url":"https://web.ornl.gov/sci/buildings/conf-archive/1985%20B3%20papers/015.pdf"},"jiang2025":{"label":"jiang2025","enumerator":"4","html":"Jiang, J., Rewitz, K., \u0026 Müller, D. (2025). Experimental validation of single-sided bottom-hung window ventilation models. \u003ci\u003eBuilding and Environment\u003c/i\u003e, \u003ci\u003e282\u003c/i\u003e, 113253."}}}},"footer":{"navigation":{"prev":{"title":"D3 Façade design for daylight and low cooling demand","short_title":"Façade design (under revision)","url":"/d3-facade-design","group":"Part D: Cooling"},"next":{"title":"D5 Openings for ventilative cooling","short_title":"Openings for ventilative cooling (under revision)","url":"/d5-window-openings","group":"Part D: Cooling"}}},"domain":"http://localhost:3000"},"project":{"bibliography":["/home/runner/work/hpbbook/hpbbook/references.bib"],"title":"Cookbook for High Performance Buildings","authors":[{"nameParsed":{"literal":"Christian Anker Hviid","given":"Christian Anker","family":"Hviid"},"name":"Christian Anker Hviid","id":"contributors-myst-generated-uid-0"}],"toc":[{"file":"index.md"},{"file":"chapters/01-intro.md","title":"Intro (under revision)"},{"children":[{"file":"parts/part-b-ventilation.md"}],"title":"Part B: Ventilation"},{"children":[{"file":"parts/part-c-heating.md"},{"file":"chapters/c0-air-heating.md","title":"Air heating (under revision)"},{"file":"chapters/c1-floor-heating.md","title":"Floor heating (under revision)"},{"file":"chapters/c2-domestic-hot-water.md","title":"Domestic hot water (under revision)"},{"file":"chapters/c3-drain-water-heat-recovery.md","title":"Drain water heat recovery (under revision)"},{"file":"chapters/c4-recirculating-showers.md","title":"Recirculating showers (under revision)"}],"title":"Part C: Heating systems and domestic hot water"},{"children":[{"file":"parts/part-d-cooling.md"},{"file":"chapters/d1-weather-files.md","title":"Future climate and weather files (under revision)"},{"file":"chapters/d2-cooling-strategy.md","title":"Cooling strategy (under revision)"},{"file":"chapters/d3-facade-design.md","title":"Façade design (under revision)"},{"file":"chapters/d4-ventilative-cooling.md","title":"Ventilative cooling (under revision)"},{"file":"chapters/d5-window-openings.md","title":"Openings for ventilative cooling (under revision)"},{"file":"chapters/d6-ceiling-fans.md","title":"Ceiling fans (under revision)"},{"file":"chapters/d6-ceiling-fans_obsolete.md","title":"Ceiling fans (obsolete)"}],"title":"Part D: Cooling"},{"children":[{"file":"parts/part-e-prefabrication.md"}],"title":"Part E: Prefabrication of type houses"},{"children":[{"file":"chapters/appendix-ac-europe.md","title":"Air-conditioning in Europe, summer 2026 (under revision)"},{"file":"chapters/appendix-dhw-tank.md","title":"Stratified tank simulator (under revision)"},{"file":"chapters/appendix-room-cfd.md","title":"CFD model 2D (under revision)"},{"file":"chapters/appendix-room-cfd-3d.md","title":"CFD model 3D (under revision)"}],"title":"Appendices"}],"exports":[],"index":"index","pages":[{"slug":"intro","title":"Intro","short_title":"Intro (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":1},{"level":1,"title":"Part B: Ventilation"},{"slug":"part-b-ventilation","title":"About Part B","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part C: Heating systems and domestic hot water"},{"slug":"part-c-heating","title":"About Part C","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c0-air-heating","title":"Air heating","short_title":"Air heating (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c1-floor-heating","title":"Floor heating","short_title":"Floor heating (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/floor-heating-princi-0e3c10ac6410e5d95cb183333341f880.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c2-domestic-hot-water","title":"Domestic hot water","short_title":"Domestic hot water (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dhw-share-bd605ed52040e4b4f083bd0702638988.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c3-drain-water-heat-recovery","title":"Drain water heat recovery","short_title":"Drain water heat recovery (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dwhr-vertical-photo-a02fb1eb43be2c31adda3ea3d996475d.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"c4-recirculating-showers","title":"Recirculating showers","short_title":"Recirculating showers (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/recirc-shower-schema-86e65c91a1bc3cfad2fbe69eeb01b519.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part D: Cooling"},{"slug":"part-d-cooling","title":"About Part D","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d1-weather-files","title":"D1 Future climate and weather files","short_title":"Future climate and weather files (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dry-air-temperature-648a3a61e06d8587d5aa6530096fd36c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d2-cooling-strategy","title":"D2 Cooling strategy","short_title":"Cooling strategy (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/adaptive-comfort-14221142e980f49cfc12fd3620761d6a.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d3-facade-design","title":"D3 Façade design for daylight and low cooling demand","short_title":"Façade design (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/facade-radiation-380d022f07b695fc7c42e9c1769dcb3c.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d4-ventilative-cooling","title":"D4 Ventilative cooling","short_title":"Ventilative cooling (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/ventilation-modes-9a22e2c9753c20cb57c0441cd6f0990b.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d5-window-openings","title":"D5 Openings for ventilative cooling","short_title":"Openings for ventilative cooling (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/window-gaps-b7dad32883713e2f32edff5ae23a083a.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"d6-ceiling-fans","title":"D6 Ceiling fans","short_title":"Ceiling fans (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/ceiling-fan-airflow-54549ba921d3687330424a19dda9fd71.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Part E: Prefabrication of type houses"},{"slug":"part-e-prefabrication","title":"About Part E","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Appendices"},{"slug":"appendix-ac-europe","title":"Appendix D: Air-conditioning in Europe, summer 2026","short_title":"Air-conditioning in Europe, summer 2026 (under revision)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-dhw-tank","title":"Appendix E: Stratified tank simulator","short_title":"Stratified tank simulator (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/dhw-tank-app-e45ac04bcea8b47c4f7c3c6fea55ea6c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-room-cfd","title":"Appendix B: Room CFD model","short_title":"CFD model 2D (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/room-cfd-app-0c6093c829a7560eb9d757d871255e44.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"appendix-room-cfd-3d","title":"Appendix C: 3D room CFD model","short_title":"CFD model 3D (under revision)","description":"","date":"","thumbnail":"/hpbbook/build/room-cfd-3d-app-0bc0a65a556af022c4aebcf0e1176ddc.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2}]}}},"actionData":null,"errors":null},"future":{"unstable_dev":false,"unstable_postcss":false,"unstable_tailwind":false,"v2_errorBoundary":true,"v2_headers":true,"v2_meta":true,"v2_normalizeFormMethod":true,"v2_routeConvention":true}};</script><script type="module" async="">import "/hpbbook/build/manifest-0F78CC2B.js";
import * as route0 from "/hpbbook/build/root-C5CK33H3.js";
import * as route1 from "/hpbbook/build/routes/$-6ALOT4PW.js";
window.__remixRouteModules = {"root":route0,"routes/$":route1};

import("/hpbbook/build/entry.client-NNNALS5X.js");</script></body></html>